<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Engineering Data Model · PowerModelsDistribution</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../index.html"><img src="../assets/logo.svg" alt="PowerModelsDistribution logo"/></a><div class="docs-package-name"><span class="docs-autofit">PowerModelsDistribution</span></div><form class="docs-search" action="../search.html"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../index.html">Introduction</a></li><li><a class="tocitem" href="../installation.html">Installation Guide</a></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="quickguide.html">Getting Started</a></li><li><a class="tocitem" href="external-data-formats.html">External Data Formats</a></li><li class="is-active"><a class="tocitem" href="eng-data-model.html">Engineering Data Model</a><ul class="internal"><li><a class="tocitem" href="#Root-Level-Properties"><span>Root-Level Properties</span></a></li><li><a class="tocitem" href="#Settings-(settings)"><span>Settings (<code>settings</code>)</span></a></li><li><a class="tocitem" href="#Buses-(bus)"><span>Buses (<code>bus</code>)</span></a></li><li><a class="tocitem" href="#Edge-Objects"><span>Edge Objects</span></a></li><li><a class="tocitem" href="#Node-Objects"><span>Node Objects</span></a></li><li><a class="tocitem" href="#Data-Objects-(codes,-time-series,-etc.)"><span>Data Objects (codes, time series, etc.)</span></a></li></ul></li><li><a class="tocitem" href="enums.html">Enums in Engineering Model</a></li><li><a class="tocitem" href="math-model.html">Mathematical Model</a></li><li><a class="tocitem" href="eng2math.html">Conversion to Mathematical Model</a></li><li><a class="tocitem" href="formulations.html">Unbalanced Formulations</a></li><li><a class="tocitem" href="specifications.html">Problem Specifications</a></li><li><a class="tocitem" href="load-model.html">Load Models</a></li><li><a class="tocitem" href="connections.html">Connecting Components</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorials/Beginners Guide.html">Beginners Guide</a></li><li><a class="tocitem" href="../tutorials/The Engineering Model.html">The Engineering Data Model</a></li><li><a class="tocitem" href="../tutorials/Engineering Model - Helper Functions.html">Engineering Model: Helper Functions</a></li><li><a class="tocitem" href="../tutorials/basic.html">Basics</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5" type="checkbox"/><label class="tocitem" for="menuitem-5"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../reference/base.html">Base</a></li><li><a class="tocitem" href="../reference/logging.html">Logging</a></li><li><a class="tocitem" href="../reference/data_models.html">Data Models</a></li><li><a class="tocitem" href="../reference/enums.html">Enums</a></li><li><a class="tocitem" href="../reference/formulations.html">Formulations</a></li><li><a class="tocitem" href="../reference/problems.html">Problems</a></li><li><a class="tocitem" href="../reference/variables.html">Variables</a></li><li><a class="tocitem" href="../reference/constraints.html">Constraints</a></li><li><a class="tocitem" href="../reference/objectives.html">Objectives</a></li><li><a class="tocitem" href="../reference/constants.html">Constants</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-6" type="checkbox"/><label class="tocitem" for="menuitem-6"><span class="docs-label">Developer Docs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../developer/extensions.html">Extensions</a></li><li><a class="tocitem" href="../developer/contributing.html">Contributing</a></li><li><a class="tocitem" href="../developer/style.html">Style Guide</a></li><li><a class="tocitem" href="../developer/roadmap.html">Roadmap</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href="eng-data-model.html">Engineering Data Model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="eng-data-model.html">Engineering Data Model</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/master/docs/src/manual/eng-data-model.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Engineering-Data-Model"><a class="docs-heading-anchor" href="#Engineering-Data-Model">Engineering Data Model</a><a id="Engineering-Data-Model-1"></a><a class="docs-heading-anchor-permalink" href="#Engineering-Data-Model" title="Permalink"></a></h1><p>This document describes the <a href="../reference/enums.html#PowerModelsDistribution.ENGINEERING"><code>ENGINEERING</code></a> data model type in PowerModelsDistribution, which is transformed at runtime, or at the user&#39;s direction into a <a href="../reference/enums.html#PowerModelsDistribution.MATHEMATICAL"><code>MATHEMATICAL</code></a> data model for optimization.</p><p>In this document,</p><ul><li><code>nphases</code> refers to the number of non-neutral, non-ground active phases connected to a component,</li><li><code>nconductors</code> refers to all active conductors connected to a component, <em>i.e.</em> <code>length(connections)</code>, and</li><li><code>nwindings</code> refers to the number of windings of a transformer.</li></ul><p>The data structure is in the following format</p><pre><code class="language-julia">Dict{String,Any}(
    &quot;data_model&quot; =&gt; ENGINEERING,
    &quot;component_type&quot; =&gt; Dict{String,Dict{String,Any}}(
        id =&gt; Dict{String,Any}(
            &quot;parameter&quot; =&gt; value,
            ...
        ),
        ...
    ),
    ...
)</code></pre><p>Valid component types are those that are documented in the sections below. Each component object is identified by an <code>id</code>, which must be a string (<code>id &lt;: String</code>), but <code>id</code> does not appear inside of the component dictionary, and only appears as keys to the component dictionaries under each component type. Note that this requirement is so that data structures will be JSON serializable.</p><p>Each edge or node component (<em>i.e.</em> all those that are not data objects or buses), is expected to have <code>status</code> fields to specify whether the component is active or disabled, <code>bus</code> or <code>f_bus</code> and <code>t_bus</code>, to specify the buses that are connected to the component, and <code>connections</code> or <code>f_connections</code> and <code>t_connections</code>, to specify the terminals of the buses that are actively connected in an ordered list. <strong>NOTE</strong>: <code>terminals</code>, <code>connections</code>, <code>f_connections</code>, and <code>t_connections</code>, must be type <code>Vector{Int}</code>.</p><p>Parameter values on components are expected to be specified in SI units by default (where applicable) in the engineering data model. Relevant expected units are noted in the sections below. It is possible for the user to select universal scalar factors for power and voltages. For example, if <code>power_scalar_factor</code> and <code>voltage_scalar_factor</code> are their default values given below, where units is listed as watt or var, real units will be kW and kvar. Where units are listed as volt, real units will be kV (multiplied by <code>vm_nom</code>, where that value exists).</p><p>The Used column describes the situtations where certain parameters are used. &quot;always&quot; indicates those values are used in all contexts, <code>opf</code>, <code>mld</code>, or any other problem name abbreviation indicate they are used in particular for those problems. &quot;solution&quot; indicates that those parameters are outputs from the solvers. &quot;multinetwork&quot; indicates these values are only used to build multinetwork problems.</p><p>Those parameters that have a default may be omitted by the user from the data model, they will be populated by the specified default values.</p><p>Components that support &quot;codes&quot;, such as lines, switches, and transformers, behave such that any property on said object that conflicts with a value in the code will override the value given in the code object. This is noted on each object where this is relevant.</p><h2 id="Root-Level-Properties"><a class="docs-heading-anchor" href="#Root-Level-Properties">Root-Level Properties</a><a id="Root-Level-Properties-1"></a><a class="docs-heading-anchor-permalink" href="#Root-Level-Properties" title="Permalink"></a></h2><p>At the root level of the data structure, the following fields can be found.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>name</code></td><td style="text-align: right"></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"></td><td style="text-align: right">Case name</td></tr><tr><td style="text-align: right"><code>data_model</code></td><td style="text-align: right"><code>ENGINEERING</code></td><td style="text-align: right"><code>DataModel</code></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENGINEERING</code>, <code>MATHEMATICAL</code>, or <code>DSS</code>. Type of the data model (this document describes <code>data_model==ENGINEERING</code>)</td></tr><tr><td style="text-align: right"><code>settings</code></td><td style="text-align: right"><code>Dict()</code></td><td style="text-align: right"><code>Dict{String,&lt;:Any}</code></td><td style="text-align: right">always</td><td style="text-align: right">Base settings for the data model, see Settings section below for details</td></tr></table><h2 id="Settings-(settings)"><a class="docs-heading-anchor" href="#Settings-(settings)">Settings (<code>settings</code>)</a><a id="Settings-(settings)-1"></a><a class="docs-heading-anchor-permalink" href="#Settings-(settings)" title="Permalink"></a></h2><p>At the root-level of the data model a <code>settings</code> dictionary object is expected, containing the following fields.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>voltage_scale_factor</code></td><td style="text-align: right"><code>1e3</code></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Scalar multiplier for voltage values</td></tr><tr><td style="text-align: right"><code>power_scale_factor</code></td><td style="text-align: right"><code>1e3</code></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Scalar multiplier for power values</td></tr><tr><td style="text-align: right"><code>vbases_default</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Dict{&lt;:Any,Real}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Instruction to set the vbase at a number of buses for non-dimensionalization</td></tr><tr><td style="text-align: right"><code>sbase_default</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Instruction to set the power base for non-dimensionalization</td></tr><tr><td style="text-align: right"><code>base_frequency</code></td><td style="text-align: right"><code>60.0</code></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right">Hz</td><td style="text-align: right">always</td><td style="text-align: right">Frequency base, <em>i.e.</em> the base frequency of the whole circuit</td></tr></table><p>The parameters <code>voltage_scale_factor</code> and <code>power_scale_factor</code>determine the base for all voltage and power parameters in this data model. For example,</p><ul><li><code>voltage_scale_factor=1E3</code> and <code>vm_nom=4.0</code>: <code>vm_nom</code> is <code>4.0 kV</code>/<code>4.0E3 V</code>,</li><li><code>power_scale_factor=1E6</code> and <code>pd_nom=2.0</code>: <code>pd_nom</code> is <code>2.0 MW</code>/<code>2.0E6 W</code>,</li><li><code>power_scale_factor=1E6</code> and <code>qd_nom=5.0</code>: <code>qd_nom</code> is <code>5.0 MVAr</code>/<code>5.0E6 VAr</code>,</li></ul><p>where the mentioned fields <code>vm_nom</code>, <code>pd_nom</code> and <code>qd_nom</code> are sample voltage and power variables which are defined later.</p><p>On the other hand,<code>vbase_default</code> and <code>sbase_default</code> provide default values for a &#39;per unit&#39; conversion; these do not affect the interpretation of the parameters in this model, like the scale factors do. Note that <code>vbase_default</code> is a <code>Dict{Any,Real}</code>, with pairs of bus ids and voltage magnitude levels, since in per unit conversion, the voltage base can change from bus to bus. The power base is the same everywhere, and therefore <code>sbase_default</code> has a single value.</p><h2 id="Buses-(bus)"><a class="docs-heading-anchor" href="#Buses-(bus)">Buses (<code>bus</code>)</a><a id="Buses-(bus)-1"></a><a class="docs-heading-anchor-permalink" href="#Buses-(bus)" title="Permalink"></a></h2><p>The data model below allows us to include buses of arbitrary many terminals (<em>i.e.</em>, more than the usual four). This would be useful for</p><ul><li>underground lines with multiple neutrals which are not joined at every bus;</li><li>distribution lines that carry several conventional lines in parallel (see for example the quad circuits in NEVTestCase).</li></ul><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>terminals</code></td><td style="text-align: right"><code>[1,2,3,4]</code></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Terminals for which the bus has active connections; <strong>NOTE</strong>: type can be either <code>Vector{Int}</code> or <code>Vector{String}</code>, but has to be consistent across all fields referring to terminals</td></tr><tr><td style="text-align: right"><code>vm_lb</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">volt</td><td style="text-align: right">opf</td><td style="text-align: right">Minimum conductor-to-ground voltage magnitude, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>vm_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">volt</td><td style="text-align: right">opf</td><td style="text-align: right">Maximum conductor-to-ground voltage magnitude, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>vm_pair_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Tuple}</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right"><em>e.g.</em>  <code>[(1,2,210)]</code> means |U1-U2|&gt;210</td></tr><tr><td style="text-align: right"><code>vm_pair_lb</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Tuple}</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right"><em>e.g.</em>  <code>[(1,2,230)]</code> means |U1-U2|&lt;230</td></tr><tr><td style="text-align: right"><code>grounded</code></td><td style="text-align: right"><code>[]</code></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">List of terminals which are grounded</td></tr><tr><td style="text-align: right"><code>rg</code></td><td style="text-align: right"><code>[]</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Resistance of each defined grounding, <code>size=length(grounded)</code></td></tr><tr><td style="text-align: right"><code>xg</code></td><td style="text-align: right"><code>[]</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Reactance of each defined grounding, <code>size=length(grounded)</code></td></tr><tr><td style="text-align: right"><code>vm</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">volt</td><td style="text-align: right">always</td><td style="text-align: right">Voltage magnitude at bus. If set, voltage magnitude at bus is fixed</td></tr><tr><td style="text-align: right"><code>va</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">degree</td><td style="text-align: right">always</td><td style="text-align: right">Voltage angle at bus. If set, voltage angle at bus is fixed</td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>ENABLED</code></td><td style="text-align: right"><code>Status</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENABLED</code> or <code>DISABLED</code>. Indicates if component is enabled or disabled, respectively</td></tr><tr><td style="text-align: right"><code>time_series</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Dict{String,Any}</code></td><td style="text-align: right"></td><td style="text-align: right">multinetwork</td><td style="text-align: right">Dictionary containing time series parameters.</td></tr></table><p>Each terminal <code>c</code> of the bus has an associated complex voltage phasor <code>v[c]</code>. There are two types of voltage magnitude bounds. The first type bounds the voltage magnitude of each <code>v[c]</code> individually,</p><ul><li><code>lb &lt;= |v[c]| &lt;= ub</code></li></ul><p>However, especially in four-wire networks, bounds are more naturally imposed on the difference of two terminal voltages instead, e.g. for terminals <code>c</code> and <code>d</code>,</p><ul><li><code>lb &lt;= |v[c]-v[d]| &lt;= ub</code></li></ul><p>This is why we introduce the fields <code>vm_pair_lb</code> and <code>vm_pair_ub</code>, which define bounds for pairs of terminals,</p><ul><li><p class="math-container">\[\forall\]</p><code>(c,d,lb)</code> <span>$\in$</span> <code>vm_pair_lb</code>: <code>|v[c]-v[d]| &gt;= lb</code></li><li><p class="math-container">\[\forall\]</p><code>(c,d,ub)</code> <span>$\in$</span> <code>vm_pair_ub</code>: <code>|v[c]-v[d]| &lt;= ub</code></li></ul><p>Finally, we give an example of how grounding impedances should be entered. If terminal <code>4</code> is grounded through an impedance <code>Z=1+j2</code>, we write</p><ul><li><code>grounded=[4]</code>, <code>rg=[1]</code>, <code>xg=[2]</code></li></ul><h3 id="Special-Case:-three-phase-bus"><a class="docs-heading-anchor" href="#Special-Case:-three-phase-bus">Special Case: three-phase bus</a><a id="Special-Case:-three-phase-bus-1"></a><a class="docs-heading-anchor-permalink" href="#Special-Case:-three-phase-bus" title="Permalink"></a></h3><p>For three-phase buses, instead of specifying bounds explicitly for each pair of windings, often we want to specify &#39;phase-to-phase&#39;, &#39;phase-to-neutral&#39; and &#39;neutral-to-ground&#39; bounds. This can be done conveniently with a number of additional fields. First, <code>phases</code> is a list of the phase terminals, and <code>neutral</code> designates a single terminal to be the neutral.</p><ul><li>The bounds <code>vm_pn_lb</code> and <code>vm_pn_ub</code> specify the same lower and upper bound for the magnitude of the difference of each phase terminal and the neutral.</li><li>The bounds <code>vm_pp_lb</code> and <code>vm_pp_ub</code> specify the same lower and upper bound for the magnitude of the difference of all phase terminals.</li><li><code>vm_ng_ub</code> specifies an upper bound for the neutral terminal, the lower bound is typically zero.</li></ul><p>If all of these are specified, these bounds also imply valid bounds for the individual voltage magnitudes,</p><ul><li><p class="math-container">\[\forall\]</p><code>c</code> <span>$\in$</span> <code>phases</code>: <code>vm_pn_lb - vm_ng_ub &lt;= |v[c]| &lt;= vm_pn_ub + vm_ng_ub</code></li><li><code>0 &lt;= |v[neutral]|&lt;= vm_ng_ub</code></li></ul><p>Instead of defining the bounds directly, they can be specified through an associated voltage zone.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>phases</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Identifies the terminal that represents the neutral conductor</td></tr><tr><td style="text-align: right"><code>neutral</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Int</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Identifies the terminal that represents the neutral conductor</td></tr><tr><td style="text-align: right"><code>vm_pn_lb</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Minimum phase-to-neutral voltage magnitude for all phases</td></tr><tr><td style="text-align: right"><code>vm_pn_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Maximum phase-to-neutral voltage magnitude for all phases</td></tr><tr><td style="text-align: right"><code>vm_pp_lb</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Minimum phase-to-phase voltage magnitude for all phases</td></tr><tr><td style="text-align: right"><code>vm_pp_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Maximum phase-to-phase voltage magnitude for all phases</td></tr><tr><td style="text-align: right"><code>vm_ng_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Maximum neutral-to-ground voltage magnitude</td></tr></table><h2 id="Edge-Objects"><a class="docs-heading-anchor" href="#Edge-Objects">Edge Objects</a><a id="Edge-Objects-1"></a><a class="docs-heading-anchor-permalink" href="#Edge-Objects" title="Permalink"></a></h2><p>These objects represent edges on the power grid and therefore require <code>f_bus</code> and <code>t_bus</code> (or <code>buses</code> in the case of transformers), and <code>f_connections</code> and <code>t_connections</code> (or <code>connections</code> in the case of transformers).</p><h3 id="Lines-(line)"><a class="docs-heading-anchor" href="#Lines-(line)">Lines (<code>line</code>)</a><a id="Lines-(line)-1"></a><a class="docs-heading-anchor-permalink" href="#Lines-(line)" title="Permalink"></a></h3><p>This is a pi-model branch. When a <code>linecode</code> is given, and any of <code>rs</code>, <code>xs</code>, <code>b_fr</code>, <code>b_to</code>, <code>g_fr</code> or <code>g_to</code> are specified, any of those overwrite the values on the linecode.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>f_bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of from-side bus connection</td></tr><tr><td style="text-align: right"><code>t_bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of to-side bus connection</td></tr><tr><td style="text-align: right"><code>f_connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Indicates for each conductor, to which terminal of the <code>f_bus</code> it connects</td></tr><tr><td style="text-align: right"><code>t_connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Indicates for each conductor, to which terminal of the <code>t_bus</code> it connects</td></tr><tr><td style="text-align: right"><code>linecode</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of an associated linecode</td></tr><tr><td style="text-align: right"><code>rs</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">ohm/meter</td><td style="text-align: right">always</td><td style="text-align: right">Series resistance matrix, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>xs</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">ohm/meter</td><td style="text-align: right">always</td><td style="text-align: right">Series reactance matrix, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>g_fr</code></td><td style="text-align: right"><code>zeros(nconductors, nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">siemens/meter/Hz</td><td style="text-align: right">always</td><td style="text-align: right">From-side conductance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>b_fr</code></td><td style="text-align: right"><code>zeros(nconductors, nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">siemens/meter/Hz</td><td style="text-align: right">always</td><td style="text-align: right">From-side susceptance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>g_to</code></td><td style="text-align: right"><code>zeros(nconductors, nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">siemens/meter/Hz</td><td style="text-align: right">always</td><td style="text-align: right">To-side conductance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>b_to</code></td><td style="text-align: right"><code>zeros(nconductors, nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">siemens/meter/Hz</td><td style="text-align: right">always</td><td style="text-align: right">To-side susceptance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>length</code></td><td style="text-align: right"><code>1.0</code></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right">meter</td><td style="text-align: right">always</td><td style="text-align: right">Length of the line</td></tr><tr><td style="text-align: right"><code>cm_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">amp</td><td style="text-align: right">opf</td><td style="text-align: right">Symmetrically applicable current rating, <code>size=nconductors</code></td></tr><tr><td style="text-align: right"><code>sm_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">opf</td><td style="text-align: right">Symmetrically applicable power rating, <code>size=nconductors</code></td></tr><tr><td style="text-align: right"><code>vad_lb</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">degree</td><td style="text-align: right">opf</td><td style="text-align: right">Voltage angle difference lower bound</td></tr><tr><td style="text-align: right"><code>vad_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">degree</td><td style="text-align: right">opf</td><td style="text-align: right">Voltage angle difference upper bound</td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>ENABLED</code></td><td style="text-align: right"><code>Status</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENABLED</code> or <code>DISABLED</code>. Indicates if component is enabled or disabled, respectively</td></tr></table><h3 id="Transformers-(transformer)"><a class="docs-heading-anchor" href="#Transformers-(transformer)">Transformers (<code>transformer</code>)</a><a id="Transformers-(transformer)-1"></a><a class="docs-heading-anchor-permalink" href="#Transformers-(transformer)" title="Permalink"></a></h3><p>These are n-winding (<code>nwinding</code>), n-phase (<code>nphase</code>), lossy transformers. Note that most properties are now Vectors (or Vectors of Vectors), indexed over the windings.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Any}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">List of bus for each winding, <code>size=nwindings</code></td></tr><tr><td style="text-align: right"><code>connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Vector{Int}}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">List of connection for each winding, <code>size=((nconductors),nwindings)</code></td></tr><tr><td style="text-align: right"><code>configurations</code></td><td style="text-align: right"><code>fill(WYE, nwindings)</code></td><td style="text-align: right"><code>Vector{ConnConfig}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>WYE</code> or <code>DELTA</code>. List of configuration for each winding, <code>size=nwindings</code></td></tr><tr><td style="text-align: right"><code>xfmrcode</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of</td></tr><tr><td style="text-align: right"><code>xsc</code></td><td style="text-align: right"><code>zeros(nwindings*(nwindings-1)/2)</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"><code>sm_nom[1]</code></td><td style="text-align: right">always</td><td style="text-align: right">List of short-circuit reactances between each pair of windings, relative to the VA rating of the first winding; enter as a list of the upper-triangle elements</td></tr><tr><td style="text-align: right"><code>rw</code></td><td style="text-align: right"><code>zeros(nwindings)</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"><code>sm_nom[1]</code></td><td style="text-align: right">always</td><td style="text-align: right">Active power lost due to resistance of each winding, relative to the VA rating of each winding winding</td></tr><tr><td style="text-align: right"><code>cmag</code></td><td style="text-align: right"><code>0.0</code></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"><code>sm_nom[1]</code></td><td style="text-align: right">always</td><td style="text-align: right">Total no-load reactive power drawn by the transformer, relative to VA rating of the first winding (magnetizing current)</td></tr><tr><td style="text-align: right"><code>noloadloss</code></td><td style="text-align: right"><code>0.0</code></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"><code>sm_nom[1]</code></td><td style="text-align: right">always</td><td style="text-align: right">Total no-load active power drawn by the transformer, relative to VA rating of the first winding</td></tr><tr><td style="text-align: right"><code>tm_nom</code></td><td style="text-align: right"><code>ones(nwindings)</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Nominal tap ratio for the transformer, <code>size=nwindings</code> (multiplier)</td></tr><tr><td style="text-align: right"><code>tm_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Vector{Real}}</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Maximum tap ratio for each winding and phase, <code>size=((nphases),nwindings)</code> (base=<code>tm_nom</code>)</td></tr><tr><td style="text-align: right"><code>tm_lb</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Vector{Real}}</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Minimum tap ratio for for each winding and phase, <code>size=((nphases),nwindings)</code> (base=<code>tm_nom</code>)</td></tr><tr><td style="text-align: right"><code>tm_set</code></td><td style="text-align: right"><code>fill(fill(1.0,nphases),nwindings)</code></td><td style="text-align: right"><code>Vector{Vector{Real}}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Set tap ratio for each winding and phase, <code>size=((nphases),nwindings)</code> (base=<code>tm_nom</code>)</td></tr><tr><td style="text-align: right"><code>tm_fix</code></td><td style="text-align: right"><code>fill(fill(true,nphases),nwindings)</code></td><td style="text-align: right"><code>Vector{Vector{Bool}}</code></td><td style="text-align: right"></td><td style="text-align: right">oltc</td><td style="text-align: right">Indicates for each winding and phase whether the tap ratio is fixed, <code>size=((nphases),nwindings)</code></td></tr><tr><td style="text-align: right"><code>polarity</code></td><td style="text-align: right"><code>fill(1,nwindings)</code></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>vm_nom</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">volt</td><td style="text-align: right">always</td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>sm_nom</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">always</td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>ENABLED</code></td><td style="text-align: right"><code>Status</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENABLED</code> or <code>DISABLED</code>. Indicates if component is enabled or disabled, respectively</td></tr></table><h4 id="Asymmetric,-Lossless,-Two-Winding-(AL2W)-Transformers-(transformer)"><a class="docs-heading-anchor" href="#Asymmetric,-Lossless,-Two-Winding-(AL2W)-Transformers-(transformer)">Asymmetric, Lossless, Two-Winding (AL2W) Transformers (<code>transformer</code>)</a><a id="Asymmetric,-Lossless,-Two-Winding-(AL2W)-Transformers-(transformer)-1"></a><a class="docs-heading-anchor-permalink" href="#Asymmetric,-Lossless,-Two-Winding-(AL2W)-Transformers-(transformer)" title="Permalink"></a></h4><p>Special case of the Generic transformer, which is still a <code>transformer</code> object, but has a simplified method for its definition. These are transformers are asymmetric (A), lossless (L) and two-winding (2W). Asymmetric refers to the fact that the secondary is always has a <code>WYE</code> configuration, whilst the primary can be <code>DELTA</code>. The table below indicates alternate, more simple ways to specify the special case of an AL2W Transformer. <code>xsc</code> and <code>rw</code> cannot be specified for an AL2W transformer, because it is lossless. To use this definition format, all of <code>f_bus</code>, <code>t_bus</code>, <code>f_connections</code>, <code>t_connections</code>, and <code>configuration</code> must be used, and none of <code>buses</code>, <code>connections</code>, <code>configurations</code> may be used. <code>xfmrcode</code> is ignored for this component.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>f_bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Alternative way to specify <code>buses</code>, requires both <code>f_bus</code> and <code>t_bus</code></td></tr><tr><td style="text-align: right"><code>t_bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Alternative  way to specify <code>buses</code>, requires both <code>f_bus</code> and <code>t_bus</code></td></tr><tr><td style="text-align: right"><code>f_connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Alternative way to specify <code>connections</code>, requires both <code>f_connections</code> and <code>t_connections</code>, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>t_connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Alternative way to specify <code>connections</code>, requires both <code>f_connections</code> and <code>t_connections</code>, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>configuration</code></td><td style="text-align: right"><code>WYE</code></td><td style="text-align: right"><code>ConnConfig</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>WYE</code> or <code>DELTA</code>. Alternative way to specify the from-side configuration, to-side is always <code>WYE</code></td></tr><tr><td style="text-align: right"><code>tm_nom</code></td><td style="text-align: right"><code>1.0</code></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Nominal tap ratio for the transformer (multiplier)</td></tr><tr><td style="text-align: right"><code>tm_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Maximum tap ratio for each phase (base=<code>tm_nom</code>), <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>tm_lb</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Minimum tap ratio for each phase (base=<code>tm_nom</code>), <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>tm_set</code></td><td style="text-align: right"><code>fill(1.0,nphases)</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Set tap ratio for each phase (base=<code>tm_nom</code>), <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>tm_fix</code></td><td style="text-align: right"><code>fill(true,nphases)</code></td><td style="text-align: right"><code>Vector{Bool}</code></td><td style="text-align: right"></td><td style="text-align: right">oltc</td><td style="text-align: right">Indicates for each phase whether the tap ratio is fixed, <code>size=nphases</code></td></tr></table><h3 id="Switches-(switch)"><a class="docs-heading-anchor" href="#Switches-(switch)">Switches (<code>switch</code>)</a><a id="Switches-(switch)-1"></a><a class="docs-heading-anchor-permalink" href="#Switches-(switch)" title="Permalink"></a></h3><p>Switches without <code>rs</code>, <code>xs</code> or a linecode (conductance/susceptance not considered), defined the switch will be treated as lossless. If lossy parameters are defined, <code>switch</code> objects will be decomposed into virtual <code>branch</code> &amp; <code>bus</code>, and an ideal <code>switch</code>.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>f_bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of from-side bus connection</td></tr><tr><td style="text-align: right"><code>t_bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of to-side bus connection</td></tr><tr><td style="text-align: right"><code>f_connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Indicates for each conductor, to which terminal of the <code>f_bus</code> it connects</td></tr><tr><td style="text-align: right"><code>t_connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Indicates for each conductor, to which terminal of the <code>t_bus</code> it connects</td></tr><tr><td style="text-align: right"><code>cm_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">amp</td><td style="text-align: right">opf</td><td style="text-align: right">Symmetrically applicable current rating</td></tr><tr><td style="text-align: right"><code>sm_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">opf</td><td style="text-align: right">Symmetrically applicable power rating</td></tr><tr><td style="text-align: right"><code>linecode</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of an associated linecode, does not take into account conductance/susceptance</td></tr><tr><td style="text-align: right"><code>rs</code></td><td style="text-align: right"><code>zeros(nphases,nphases)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">ohm</td><td style="text-align: right">always</td><td style="text-align: right">Series resistance matrix, <code>size=(nphases,nphases)</code></td></tr><tr><td style="text-align: right"><code>xs</code></td><td style="text-align: right"><code>zeros(nphases,nphases)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">ohm</td><td style="text-align: right">always</td><td style="text-align: right">Series reactance matrix, <code>size=(nphases,nphases)</code></td></tr><tr><td style="text-align: right"><code>dispatchable</code></td><td style="text-align: right"><code>NO</code></td><td style="text-align: right"><code>Dispatchable</code></td><td style="text-align: right"></td><td style="text-align: right"></td><td style="text-align: right"><code>NO</code> or <code>YES</code>, indicates whether switch state can be changed in a switching optimization problem</td></tr><tr><td style="text-align: right"><code>state</code></td><td style="text-align: right"><code>CLOSED</code></td><td style="text-align: right"><code>SwitchState</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>CLOSED</code>: closed or <code>OPEN</code>: open, to indicate state of switch</td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>ENABLED</code></td><td style="text-align: right"><code>Status</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENABLED</code> or <code>DISABLED</code>. Indicates if component is enabled or disabled, respectively</td></tr></table><h2 id="Node-Objects"><a class="docs-heading-anchor" href="#Node-Objects">Node Objects</a><a id="Node-Objects-1"></a><a class="docs-heading-anchor-permalink" href="#Node-Objects" title="Permalink"></a></h2><p>These are objects that have single bus connections. Every object will have at least <code>bus</code>, <code>connections</code>, and <code>status</code>.</p><h3 id="Shunts-(shunt)"><a class="docs-heading-anchor" href="#Shunts-(shunt)">Shunts (<code>shunt</code>)</a><a id="Shunts-(shunt)-1"></a><a class="docs-heading-anchor-permalink" href="#Shunts-(shunt)" title="Permalink"></a></h3><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of bus connection</td></tr><tr><td style="text-align: right"><code>connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Ordered list of connected conductors, <code>size=nconductors</code></td></tr><tr><td style="text-align: right"><code>gs</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">siemens</td><td style="text-align: right">always</td><td style="text-align: right">Conductance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>bs</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">siemens</td><td style="text-align: right">always</td><td style="text-align: right">Susceptance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>model</code></td><td style="text-align: right"><code>GENERIC</code></td><td style="text-align: right"><code>ShuntModel</code></td><td style="text-align: right"></td><td style="text-align: right"></td><td style="text-align: right"><code>GENERIC</code>, <code>CAPACITOR</code>, or <code>REACTOR</code>. Indicates the type of shunt which may be necessary for transient stability analysis</td></tr><tr><td style="text-align: right"><code>dispatchable</code></td><td style="text-align: right"><code>NO</code></td><td style="text-align: right"><code>Dispatchable</code></td><td style="text-align: right"></td><td style="text-align: right">mld</td><td style="text-align: right"><code>NO</code> or <code>YES</code>, indicates whether a shunt can be shed</td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>ENABLED</code></td><td style="text-align: right"><code>Status</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENABLED</code> or <code>DISABLED</code>. Indicates if component is enabled or disabled, respectively</td></tr><tr><td style="text-align: right"><code>time_series</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Dict{String,Any}</code></td><td style="text-align: right"></td><td style="text-align: right">multinetwork</td><td style="text-align: right">Dictionary containing time series parameters.</td></tr></table><h3 id="Loads-(load)"><a class="docs-heading-anchor" href="#Loads-(load)">Loads (<code>load</code>)</a><a id="Loads-(load)-1"></a><a class="docs-heading-anchor-permalink" href="#Loads-(load)" title="Permalink"></a></h3><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of bus connection</td></tr><tr><td style="text-align: right"><code>connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Ordered list of connected conductors, <code>size=nconductors</code></td></tr><tr><td style="text-align: right"><code>configuration</code></td><td style="text-align: right"><code>WYE</code></td><td style="text-align: right"><code>ConnConfig</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>WYE</code> or <code>DELTA</code>. If <code>WYE</code>, <code>connections[end]=neutral</code></td></tr><tr><td style="text-align: right"><code>model</code></td><td style="text-align: right"><code>POWER</code></td><td style="text-align: right"><code>LoadModel</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>POWER</code>, <code>IMPEDANCE</code>, <code>CURRENT</code>, <code>EXPONENTIAL</code>, or <code>ZIP</code>. Indicates the type of voltage-dependency</td></tr><tr><td style="text-align: right"><code>pd_nom</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">always</td><td style="text-align: right">Nominal active load, with respect to <code>vm_nom</code>, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>qd_nom</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">var</td><td style="text-align: right">always</td><td style="text-align: right">Nominal reactive load, with respect to <code>vm_nom</code>, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>vm_nom</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right">volt</td><td style="text-align: right"><code>model!=POWER</code></td><td style="text-align: right">Nominal voltage (multiplier)</td></tr><tr><td style="text-align: right"><code>dispatchable</code></td><td style="text-align: right"><code>NO</code></td><td style="text-align: right"><code>Dispatchable</code></td><td style="text-align: right"></td><td style="text-align: right">mld</td><td style="text-align: right"><code>NO</code> or <code>YES</code>, indicates whether a load can be shed</td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>ENABLED</code></td><td style="text-align: right"><code>Status</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENABLED</code> or <code>DISABLED</code>. Indicates if component is enabled or disabled, respectively</td></tr><tr><td style="text-align: right"><code>time_series</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Dict{String,Any}</code></td><td style="text-align: right"></td><td style="text-align: right">multinetwork</td><td style="text-align: right">Dictionary containing time series parameters.</td></tr></table><p>Multi-phase loads define a number of individual loads connected between two terminals each. How they are connected, is defined both by <code>configuration</code> and <code>connections</code>. The table below indicates the value of <code>configuration</code> and lengths of the other properties for a consistent definition,</p><p>| <code>configuration</code> | <code>|connections|</code> | <code>|pd_nom|=|qd_nom|=|pd_exp|=...</code> | |––––––––-|––––––––-|–––––––––––––––––| | <code>DELTA</code>         | <code>2</code>             | <code>1</code>                              | | <code>DELTA</code>         | <code>3</code>             | <code>3</code>                              | | <code>WYE</code>           | <code>2</code>             | <code>1</code>                              | | <code>WYE</code>           | <code>3</code>             | <code>2</code>                              | | <code>WYE</code>           | <code>N</code>             | <code>N-1</code>                            |</p><p>Note that for delta loads, only 2 and 3 connections are allowed. Each individual load <code>i</code> is connected between two terminals, exposed to a voltage magnitude <code>v[i]</code>, which leads to a consumption <code>pd[i]+j*qd[i]</code>. The <code>model</code> then defines the relationship between these quantities,</p><table><tr><th style="text-align: right">model</th><th style="text-align: right"><code>pd[i]/pd_nom[i]=</code></th><th style="text-align: right"><code>qd[i]/qd_nom[i]=</code></th></tr><tr><td style="text-align: right"><code>POWER</code></td><td style="text-align: right"><code>1</code></td><td style="text-align: right"><code>1</code></td></tr><tr><td style="text-align: right"><code>CURRENT</code></td><td style="text-align: right"><code>(v[i]/vm_nom)</code></td><td style="text-align: right"><code>(v[i]/vm_nom)</code></td></tr><tr><td style="text-align: right"><code>IMPEDANCE</code></td><td style="text-align: right"><code>(v[i]/vm_nom)^2</code></td><td style="text-align: right"><code>(v[i]/vm_nom)^2</code></td></tr></table><p>Two more model types are supported, which need additional fields and are defined below.</p><h4 id="model-EXPONENTIAL"><a class="docs-heading-anchor" href="#model-EXPONENTIAL"><code>model == EXPONENTIAL</code></a><a id="model-EXPONENTIAL-1"></a><a class="docs-heading-anchor-permalink" href="#model-EXPONENTIAL" title="Permalink"></a></h4><ul><li><code>(pd[i]/pd_nom[i]) = (v[i]/vm_nom)^pd_exp[i]</code></li><li><code>(qd[i]/qd_nom[i]) = (v[i]/vm_nom)^qd_exp[i]</code></li></ul><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>pd_exp</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right"><code>model==EXPONENTIAL</code></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>qd_exp</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right"><code>model==EXPONENTIAL</code></td><td style="text-align: right"></td></tr></table><h4 id="model-ZIP"><a class="docs-heading-anchor" href="#model-ZIP"><code>model == ZIP</code></a><a id="model-ZIP-1"></a><a class="docs-heading-anchor-permalink" href="#model-ZIP" title="Permalink"></a></h4><ul><li><code>(pd[i]/pd_nom) = pd_cz[i]*(v[i]/vm_nom)^2 + pd_ci[i]*(v[i]/vm_nom) + pd_cp[i]</code></li><li><code>(qd[i]/qd_nom) = qd_cz[i]*(v[i]/vm_nom)^2 + qd_ci[i]*(v[i]/vm_nom) + qd_cp[i]</code></li></ul><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>vm_nom</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right">volt</td><td style="text-align: right"><code>model==ZIP</code></td><td style="text-align: right">Nominal voltage (multiplier)</td></tr><tr><td style="text-align: right"><code>pd_cz</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right"><code>model==ZIP</code></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>pd_ci</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right"><code>model==ZIP</code></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>pd_cp</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right"><code>model==ZIP</code></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>qd_cz</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right"><code>model==ZIP</code></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>qd_ci</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right"><code>model==ZIP</code></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>qd_cp</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right"><code>model==ZIP</code></td><td style="text-align: right"></td></tr></table><h3 id="Generators-(generator)"><a class="docs-heading-anchor" href="#Generators-(generator)">Generators (<code>generator</code>)</a><a id="Generators-(generator)-1"></a><a class="docs-heading-anchor-permalink" href="#Generators-(generator)" title="Permalink"></a></h3><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of bus connection</td></tr><tr><td style="text-align: right"><code>connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Ordered list of connected conductors, <code>size=nconductors</code></td></tr><tr><td style="text-align: right"><code>configuration</code></td><td style="text-align: right"><code>WYE</code></td><td style="text-align: right"><code>ConnConfig</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>WYE</code> or <code>DELTA</code>. If <code>WYE</code>, <code>connections[end]=neutral</code></td></tr><tr><td style="text-align: right"><code>vg</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">volt</td><td style="text-align: right"><code>control_mode==ISOCHRONOUS</code></td><td style="text-align: right">Voltage magnitude setpoint</td></tr><tr><td style="text-align: right"><code>pg_lb</code></td><td style="text-align: right"><code>zeros(nphases)</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">opf</td><td style="text-align: right">Lower bound on active power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>pg_ub</code></td><td style="text-align: right"><code>fill(Inf, nphases)</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">opf</td><td style="text-align: right">Upper bound on active power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>qg_lb</code></td><td style="text-align: right"><code>-pg_ub</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">var</td><td style="text-align: right">opf</td><td style="text-align: right">Lower bound on reactive power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>qg_ub</code></td><td style="text-align: right"><code>pg_ub</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">var</td><td style="text-align: right">opf</td><td style="text-align: right">Upper bound on reactive power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>pg</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">solution</td><td style="text-align: right">Present active power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>qg</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">var</td><td style="text-align: right">solution</td><td style="text-align: right">Present reactive power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>control_mode</code></td><td style="text-align: right"><code>FREQUENCYDROOP</code></td><td style="text-align: right"><code>ControlMode</code></td><td style="text-align: right"></td><td style="text-align: right"></td><td style="text-align: right"><code>FREQUENCYDROOP</code> or <code>ISOCHRONOUS</code></td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>ENABLED</code></td><td style="text-align: right"><code>Status</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENABLED</code> or <code>DISABLED</code>. Indicates if component is enabled or disabled, respectively</td></tr><tr><td style="text-align: right"><code>time_series</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Dict{String,Any}</code></td><td style="text-align: right"></td><td style="text-align: right">multinetwork</td><td style="text-align: right">Dictionary containing time series parameters.</td></tr></table><h4 id="generator-Cost-Model"><a class="docs-heading-anchor" href="#generator-Cost-Model"><code>generator</code> Cost Model</a><a id="generator-Cost-Model-1"></a><a class="docs-heading-anchor-permalink" href="#generator-Cost-Model" title="Permalink"></a></h4><p>The generator cost model is currently specified by the following fields.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>cost_pg_model</code></td><td style="text-align: right"><code>2</code></td><td style="text-align: right"><code>Int</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Cost model type, <code>1</code> = piecewise-linear, <code>2</code> = polynomial</td></tr><tr><td style="text-align: right"><code>cost_pg_parameters</code></td><td style="text-align: right"><code>[0.0, 1.0, 0.0]</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">/MVA</td><td style="text-align: right">opf</td><td style="text-align: right">Cost model polynomial</td></tr></table><h3 id="Photovoltaic-Systems-(solar)"><a class="docs-heading-anchor" href="#Photovoltaic-Systems-(solar)">Photovoltaic Systems (<code>solar</code>)</a><a id="Photovoltaic-Systems-(solar)-1"></a><a class="docs-heading-anchor-permalink" href="#Photovoltaic-Systems-(solar)" title="Permalink"></a></h3><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of bus connection</td></tr><tr><td style="text-align: right"><code>connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Ordered list of connected conductors, <code>size=nconductors</code></td></tr><tr><td style="text-align: right"><code>configuration</code></td><td style="text-align: right"><code>WYE</code></td><td style="text-align: right"><code>ConnConfig</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>WYE</code> or <code>DELTA</code>. If <code>WYE</code>, <code>connections[end]=neutral</code></td></tr><tr><td style="text-align: right"><code>pg_lb</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">opf</td><td style="text-align: right">Lower bound on active power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>pg_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">opf</td><td style="text-align: right">Upper bound on active power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>qg_lb</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">var</td><td style="text-align: right">opf</td><td style="text-align: right">Lower bound on reactive power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>qg_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">var</td><td style="text-align: right">opf</td><td style="text-align: right">Upper bound on reactive power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>pg</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">solution</td><td style="text-align: right">Present active power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>qg</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">var</td><td style="text-align: right">solution</td><td style="text-align: right">Present reactive power generation per phase, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>ENABLED</code></td><td style="text-align: right"><code>Status</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENABLED</code> or <code>DISABLED</code>. Indicates if component is enabled or disabled, respectively</td></tr><tr><td style="text-align: right"><code>time_series</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Dict{String,Any}</code></td><td style="text-align: right"></td><td style="text-align: right">multinetwork</td><td style="text-align: right">Dictionary containing time series parameters.</td></tr></table><h4 id="solar-Cost-Model"><a class="docs-heading-anchor" href="#solar-Cost-Model"><code>solar</code> Cost Model</a><a id="solar-Cost-Model-1"></a><a class="docs-heading-anchor-permalink" href="#solar-Cost-Model" title="Permalink"></a></h4><p>The cost model for a photovoltaic system currently matches that of generators.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>cost_pg_model</code></td><td style="text-align: right"><code>2</code></td><td style="text-align: right"><code>Int</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Cost model type, <code>1</code> = piecewise-linear, <code>2</code> = polynomial</td></tr><tr><td style="text-align: right"><code>cost_pg_parameters</code></td><td style="text-align: right"><code>[0.0, 1.0, 0.0]</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">/MVA</td><td style="text-align: right">opf</td><td style="text-align: right">Cost model polynomial</td></tr></table><h3 id="Wind-Turbine-Systems-(wind)"><a class="docs-heading-anchor" href="#Wind-Turbine-Systems-(wind)">Wind Turbine Systems (<code>wind</code>)</a><a id="Wind-Turbine-Systems-(wind)-1"></a><a class="docs-heading-anchor-permalink" href="#Wind-Turbine-Systems-(wind)" title="Permalink"></a></h3><p>Wind turbine systems are most closely approximated by induction machines, also known as asynchronous machines. These are not currently supported, but there is plans to support them in the future.</p><h3 id="Storage-(storage)"><a class="docs-heading-anchor" href="#Storage-(storage)">Storage (<code>storage</code>)</a><a id="Storage-(storage)-1"></a><a class="docs-heading-anchor-permalink" href="#Storage-(storage)" title="Permalink"></a></h3><p>A storage object is a flexible component that can represent a variety of energy storage objects, like Li-ion batteries, hydrogen fuel cells, flywheels, etc.</p><ul><li>How to include the inverter model for this? Similar issue as for a PV generator</li></ul><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of bus connection</td></tr><tr><td style="text-align: right"><code>connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Ordered list of connected conductors, <code>size=nconductors</code></td></tr><tr><td style="text-align: right"><code>configuration</code></td><td style="text-align: right"><code>WYE</code></td><td style="text-align: right"><code>ConnConfig</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>WYE</code> or <code>DELTA</code>. If <code>WYE</code>, <code>connections[end]=neutral</code></td></tr><tr><td style="text-align: right"><code>energy</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right">watt-hr</td><td style="text-align: right">always</td><td style="text-align: right">Stored energy</td></tr><tr><td style="text-align: right"><code>energy_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">maximum energy rating</td></tr><tr><td style="text-align: right"><code>charge_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">maximum charge rating</td></tr><tr><td style="text-align: right"><code>discharge_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">maximum discharge rating</td></tr><tr><td style="text-align: right"><code>sm_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">opf</td><td style="text-align: right">Power rating, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>cm_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">amp</td><td style="text-align: right">opf</td><td style="text-align: right">Current rating, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>charge_efficiency</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right">percent</td><td style="text-align: right">always</td><td style="text-align: right">charging efficiency (losses)</td></tr><tr><td style="text-align: right"><code>discharge_efficiency</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right">percent</td><td style="text-align: right">always</td><td style="text-align: right">disharging efficiency (losses)</td></tr><tr><td style="text-align: right"><code>qs_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Maximum reactive power injection, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>qs_lb</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Minimum reactive power injection, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>rs</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">ohm</td><td style="text-align: right">always</td><td style="text-align: right">converter resistance</td></tr><tr><td style="text-align: right"><code>xs</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">ohm</td><td style="text-align: right">always</td><td style="text-align: right">converter reactance</td></tr><tr><td style="text-align: right"><code>pex</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Total active power standby exogenous flow (loss)</td></tr><tr><td style="text-align: right"><code>qex</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Total reactive power standby exogenous flow (loss)</td></tr><tr><td style="text-align: right"><code>ps</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">watt</td><td style="text-align: right">solution</td><td style="text-align: right">Present active power injection</td></tr><tr><td style="text-align: right"><code>qs</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">var</td><td style="text-align: right">solution</td><td style="text-align: right">Present reactive power injection</td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>ENABLED</code></td><td style="text-align: right"><code>Status</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENABLED</code> or <code>DISABLED</code>. Indicates if component is enabled or disabled, respectively</td></tr><tr><td style="text-align: right"><code>time_series</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Dict{String,Any}</code></td><td style="text-align: right"></td><td style="text-align: right">multinetwork</td><td style="text-align: right">Dictionary containing time series parameters.</td></tr></table><h3 id="Voltage-Sources-(voltage_source)"><a class="docs-heading-anchor" href="#Voltage-Sources-(voltage_source)">Voltage Sources (<code>voltage_source</code>)</a><a id="Voltage-Sources-(voltage_source)-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-Sources-(voltage_source)" title="Permalink"></a></h3><p>A voltage source is a source of power at a set voltage magnitude and angle connected to a slack bus. If <code>rs</code> or <code>xs</code> are not specified, the voltage source is assumed to be lossless, otherwise virtual <code>branch</code> and <code>bus</code> will be created in the mathematical model to represent the internal losses of the voltage source.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of bus connection</td></tr><tr><td style="text-align: right"><code>connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Ordered list of connected conductors, <code>size=nconductors</code></td></tr><tr><td style="text-align: right"><code>configuration</code></td><td style="text-align: right"><code>WYE</code></td><td style="text-align: right"><code>ConnConfig</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>WYE</code> or <code>DELTA</code>. If <code>WYE</code>, <code>connections[end]=neutral</code></td></tr><tr><td style="text-align: right"><code>vm</code></td><td style="text-align: right"><code>ones(nphases)</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">volt</td><td style="text-align: right">always</td><td style="text-align: right">Voltage magnitude set at slack bus, <code>size=nphases</code></td></tr><tr><td style="text-align: right"><code>va</code></td><td style="text-align: right"><code>zeros(nphases)</code></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right">degree</td><td style="text-align: right">always</td><td style="text-align: right">Voltage angle offsets at slack bus, applies symmetrically to each phase angle</td></tr><tr><td style="text-align: right"><code>rs</code></td><td style="text-align: right"><code>zeros(nconductors,nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">ohm</td><td style="text-align: right">always</td><td style="text-align: right">Internal series resistance of voltage source, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>xs</code></td><td style="text-align: right"><code>zeros(nconductors,nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">ohm</td><td style="text-align: right">always</td><td style="text-align: right">Internal series reactance of voltage soure, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>ENABLED</code></td><td style="text-align: right"><code>Status</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENABLED</code> or <code>DISABLED</code>. Indicates if component is enabled or disabled, respectively</td></tr><tr><td style="text-align: right"><code>time_series</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Dict{String,Any}</code></td><td style="text-align: right"></td><td style="text-align: right">multinetwork</td><td style="text-align: right">Dictionary containing time series parameters.</td></tr></table><h2 id="Data-Objects-(codes,-time-series,-etc.)"><a class="docs-heading-anchor" href="#Data-Objects-(codes,-time-series,-etc.)">Data Objects (codes, time series, etc.)</a><a id="Data-Objects-(codes,-time-series,-etc.)-1"></a><a class="docs-heading-anchor-permalink" href="#Data-Objects-(codes,-time-series,-etc.)" title="Permalink"></a></h2><p>These objects are referenced by node and edge objects, but are not part of the network themselves, only containing data.</p><h3 id="Linecodes-(linecode)"><a class="docs-heading-anchor" href="#Linecodes-(linecode)">Linecodes (<code>linecode</code>)</a><a id="Linecodes-(linecode)-1"></a><a class="docs-heading-anchor-permalink" href="#Linecodes-(linecode)" title="Permalink"></a></h3><p>Linecodes are easy ways to specify properties common to multiple lines.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>rs</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">ohm/meter</td><td style="text-align: right">always</td><td style="text-align: right">Series resistance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>xs</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">ohm/meter</td><td style="text-align: right">always</td><td style="text-align: right">Series reactance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>g_fr</code></td><td style="text-align: right"><code>zeros(nconductors,nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">siemens/meter/Hz</td><td style="text-align: right">always</td><td style="text-align: right">From-side conductance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>b_fr</code></td><td style="text-align: right"><code>zeros(nconductors,nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">siemens/meter/Hz</td><td style="text-align: right">always</td><td style="text-align: right">From-side susceptance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>g_to</code></td><td style="text-align: right"><code>zeros(nconductors,nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">siemens/meter/Hz</td><td style="text-align: right">always</td><td style="text-align: right">To-side conductance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>b_to</code></td><td style="text-align: right"><code>zeros(nconductors,nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">siemens/meter/Hz</td><td style="text-align: right">always</td><td style="text-align: right">To-side susceptance, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>cm_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">ampere</td><td style="text-align: right">always</td><td style="text-align: right">maximum current per conductor, symmetrically applicable</td></tr></table><h3 id="Transformer-Codes-(xfmrcode)"><a class="docs-heading-anchor" href="#Transformer-Codes-(xfmrcode)">Transformer Codes (<code>xfmrcode</code>)</a><a id="Transformer-Codes-(xfmrcode)-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-Codes-(xfmrcode)" title="Permalink"></a></h3><p>Transformer codes are easy ways to specify properties common to multiple transformers</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>configurations</code></td><td style="text-align: right"><code>fill(WYE, nwindings)</code></td><td style="text-align: right"><code>Vector{ConnConfig}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>WYE</code> or <code>DELTA</code>. List of configuration for each winding, <code>size=nwindings</code></td></tr><tr><td style="text-align: right"><code>xsc</code></td><td style="text-align: right"><code>[0.0]</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">ohm</td><td style="text-align: right">always</td><td style="text-align: right">List of short-circuit reactances between each pair of windings; enter as a list of the upper-triangle elements, <code>size=(nwindings == 2 ? 1 : 3)</code></td></tr><tr><td style="text-align: right"><code>rw</code></td><td style="text-align: right"><code>zeros(nwindings)</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right">ohm</td><td style="text-align: right">always</td><td style="text-align: right">List of the winding resistance for each winding, <code>size=nwindings</code></td></tr><tr><td style="text-align: right"><code>tm_nom</code></td><td style="text-align: right"><code>ones(nwindings)</code></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Nominal tap ratio for the transformer, <code>size=nwindings</code> (multiplier)</td></tr><tr><td style="text-align: right"><code>tm_ub</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Vector{Real}}</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Maximum tap ratio for each winding and phase, <code>size=((nphases), nwindings)</code> (base=<code>tm_nom</code>)</td></tr><tr><td style="text-align: right"><code>tm_lb</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Vector{Real}}</code></td><td style="text-align: right"></td><td style="text-align: right">opf</td><td style="text-align: right">Minimum tap ratio for for each winding and phase, <code>size=((nphases), nwindings)</code> (base=<code>tm_nom</code>)</td></tr><tr><td style="text-align: right"><code>tm_set</code></td><td style="text-align: right"><code>fill(fill(1.0, nphases), nwindings)</code></td><td style="text-align: right"><code>Vector{Vector{Real}}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Set tap ratio for each winding and phase, <code>size=((nphases), nwindings)</code> (base=<code>tm_nom</code>)</td></tr><tr><td style="text-align: right"><code>tm_fix</code></td><td style="text-align: right"><code>fill(fill(true, nphases), nwindings)</code></td><td style="text-align: right"><code>Vector{Vector{Bool}}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Indicates for each winding and phase whether the tap ratio is fixed, <code>size=((nphases), nwindings)</code></td></tr></table><h3 id="Time-Series-(time_series)"><a class="docs-heading-anchor" href="#Time-Series-(time_series)">Time Series (<code>time_series</code>)</a><a id="Time-Series-(time_series)-1"></a><a class="docs-heading-anchor-permalink" href="#Time-Series-(time_series)" title="Permalink"></a></h3><p>Time series objects are used to specify time series for <em>e.g.</em> load or generation forecasts.</p><p>Some parameters for components specified in this document can support a time series by inserting a referece to a <code>time_series</code> object into the <code>time_series</code> dictionary inside a component under the relevant parameter name. For example, for a <code>load</code>, if <code>pd_nom</code> is supposed to be a time series, the user would specify <code>&quot;time_series&quot; =&gt; Dict(&quot;pd_nom&quot; =&gt; time_series_id)</code> where <code>time_series_id</code> is the <code>id</code> of an object in <code>time_series</code>, and has type <code>Any</code>.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>time</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Union{Real,String}}</code></td><td style="text-align: right">hour</td><td style="text-align: right">always</td><td style="text-align: right">Time points at which values are specified. If time is specified in String, units not required to be in hours.</td></tr><tr><td style="text-align: right"><code>values</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Real}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Multipers at each time step given in <code>time</code></td></tr><tr><td style="text-align: right"><code>offset</code></td><td style="text-align: right"><code>0</code></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right">hour</td><td style="text-align: right">always</td><td style="text-align: right">Start time offset</td></tr><tr><td style="text-align: right"><code>replace</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Indicates to replace with data, instead of multiply. Will only work on non-Array data</td></tr></table><h3 id="Fuses-(fuse)"><a class="docs-heading-anchor" href="#Fuses-(fuse)">Fuses (<code>fuse</code>)</a><a id="Fuses-(fuse)-1"></a><a class="docs-heading-anchor-permalink" href="#Fuses-(fuse)" title="Permalink"></a></h3><p>Fuses can be defined on any terminal of any physical component</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>component_type</code></td><td style="text-align: right"></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"></td><td style="text-align: right"></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>component_id</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Any</code></td><td style="text-align: right"></td><td style="text-align: right"></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>terminals</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right"></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>fuse_curve</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Array{Vector{Real},2}</code></td><td style="text-align: right"></td><td style="text-align: right"></td><td style="text-align: right">specifies the fuse blowing condition</td></tr><tr><td style="text-align: right"><code>minimum_melting_curve</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Array{Vector{Real},2}</code></td><td style="text-align: right"></td><td style="text-align: right"></td><td style="text-align: right">specifies the minimum melting conditions of the fuse</td></tr></table></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="external-data-formats.html">« External Data Formats</a><a class="docs-footer-nextpage" href="enums.html">Enums in Engineering Model »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Thursday 29 July 2021 22:29">Thursday 29 July 2021</span>. Using Julia version 1.6.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
