<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Formulations · PowerModelsDistribution</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../index.html"><img src="../assets/logo.svg" alt="PowerModelsDistribution logo"/></a><div class="docs-package-name"><span class="docs-autofit">PowerModelsDistribution</span></div><form class="docs-search" action="../search.html"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../index.html">Introduction</a></li><li><a class="tocitem" href="../installation.html">Installation Guide</a></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox"/><label class="tocitem" for="menuitem-3"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../manual/quickguide.html">Getting Started</a></li><li><a class="tocitem" href="../manual/external-data-formats.html">External Data Formats</a></li><li><a class="tocitem" href="../manual/eng-data-model.html">Engineering Data Model</a></li><li><a class="tocitem" href="../manual/enums.html">Enums in Engineering Model</a></li><li><a class="tocitem" href="../manual/math-model.html">Mathematical Model</a></li><li><a class="tocitem" href="../manual/eng2math.html">Conversion to Mathematical Model</a></li><li><a class="tocitem" href="../manual/formulations.html">Unbalanced Formulations</a></li><li><a class="tocitem" href="../manual/specifications.html">Problem Specifications</a></li><li><a class="tocitem" href="../manual/load-model.html">Load Models</a></li><li><a class="tocitem" href="../manual/connections.html">Connecting Components</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorials/Beginners Guide.html">Beginners Guide</a></li><li><a class="tocitem" href="../tutorials/The Engineering Model.html">The Engineering Data Model</a></li><li><a class="tocitem" href="../tutorials/Engineering Model - Helper Functions.html">Engineering Model: Helper Functions</a></li><li><a class="tocitem" href="../tutorials/basic.html">Basics</a></li><li><a class="tocitem" href="../tutorials/Extension Tutorial.html">Extending PowerModelsDistribution</a></li><li><a class="tocitem" href="../tutorials/Explicit Neutral Models.html">Explicit Neutral Models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5" type="checkbox" checked/><label class="tocitem" for="menuitem-5"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="base.html">Base</a></li><li><a class="tocitem" href="logging.html">Logging</a></li><li><a class="tocitem" href="data_models.html">Data Models</a></li><li><a class="tocitem" href="enums.html">Enums</a></li><li class="is-active"><a class="tocitem" href="formulations.html">Formulations</a><ul class="internal"><li><a class="tocitem" href="#Abstract-Models"><span>Abstract Models</span></a></li><li><a class="tocitem" href="#Power-Models"><span>Power Models</span></a></li><li><a class="tocitem" href="#Mutable-Stuct-creator"><span>Mutable Stuct creator</span></a></li></ul></li><li><a class="tocitem" href="problems.html">Problems</a></li><li><a class="tocitem" href="variables.html">Variables</a></li><li><a class="tocitem" href="constraints.html">Constraints</a></li><li><a class="tocitem" href="objectives.html">Objectives</a></li><li><a class="tocitem" href="constants.html">Constants</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-6" type="checkbox"/><label class="tocitem" for="menuitem-6"><span class="docs-label">Developer Docs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../developer/extensions.html">Extensions</a></li><li><a class="tocitem" href="../developer/contributing.html">Contributing</a></li><li><a class="tocitem" href="../developer/style.html">Style Guide</a></li><li><a class="tocitem" href="../developer/roadmap.html">Roadmap</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">API Reference</a></li><li class="is-active"><a href="formulations.html">Formulations</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="formulations.html">Formulations</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/master/docs/src/reference/formulations.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="FormulationAPI"><a class="docs-heading-anchor" href="#FormulationAPI">Formulations</a><a id="FormulationAPI-1"></a><a class="docs-heading-anchor-permalink" href="#FormulationAPI" title="Permalink"></a></h1><h2 id="Abstract-Models"><a class="docs-heading-anchor" href="#Abstract-Models">Abstract Models</a><a id="Abstract-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Abstract-Models" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedPowerModel" href="#PowerModelsDistribution.AbstractUnbalancedPowerModel"><code>PowerModelsDistribution.AbstractUnbalancedPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>root of the power formulation type hierarchy</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/base.jl#L1">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedActivePowerModel" href="#PowerModelsDistribution.AbstractUnbalancedActivePowerModel"><code>PowerModelsDistribution.AbstractUnbalancedActivePowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>active power only models</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L113">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedConicModel" href="#PowerModelsDistribution.AbstractUnbalancedConicModel"><code>PowerModelsDistribution.AbstractUnbalancedConicModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>variants that target conic solvers</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L116">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUBFModel" href="#PowerModelsDistribution.AbstractUBFModel"><code>PowerModelsDistribution.AbstractUBFModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>for branch flow models</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L119">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUBFAModel" href="#PowerModelsDistribution.AbstractUBFAModel"><code>PowerModelsDistribution.AbstractUBFAModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>for variants of branch flow models that target LP solvers</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L122">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUBFQPModel" href="#PowerModelsDistribution.AbstractUBFQPModel"><code>PowerModelsDistribution.AbstractUBFQPModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>for variants of branch flow models that target QP or NLP solvers</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L125">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUBFConicModel" href="#PowerModelsDistribution.AbstractUBFConicModel"><code>PowerModelsDistribution.AbstractUBFConicModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>for variants of branch flow models that target conic solvers</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L128">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedACPModel" href="#PowerModelsDistribution.AbstractUnbalancedACPModel"><code>PowerModelsDistribution.AbstractUnbalancedACPModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Abstract Power-Voltage (Polar) formulation</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L131">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedACRModel" href="#PowerModelsDistribution.AbstractUnbalancedACRModel"><code>PowerModelsDistribution.AbstractUnbalancedACRModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Abstract Power-Voltage (Rectangular) formulation</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L161">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedIVRModel" href="#PowerModelsDistribution.AbstractUnbalancedIVRModel"><code>PowerModelsDistribution.AbstractUnbalancedIVRModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Abstract Current-Voltage (Rectangular) formulation</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L184">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedDCPModel" href="#PowerModelsDistribution.AbstractUnbalancedDCPModel"><code>PowerModelsDistribution.AbstractUnbalancedDCPModel</code></a> — <span class="docstring-category">Type</span></header><section><div></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L227">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedNFAModel" href="#PowerModelsDistribution.AbstractUnbalancedNFAModel"><code>PowerModelsDistribution.AbstractUnbalancedNFAModel</code></a> — <span class="docstring-category">Type</span></header><section><div></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L255">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractNLPUBFModel" href="#PowerModelsDistribution.AbstractNLPUBFModel"><code>PowerModelsDistribution.AbstractNLPUBFModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Base Abstract NLP Unbalanced Branch Flow Model</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L281">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractConicUBFModel" href="#PowerModelsDistribution.AbstractConicUBFModel"><code>PowerModelsDistribution.AbstractConicUBFModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Base Abstract Conic Unbalanced Branch Flow Model</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L284">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.SDPUBFModel" href="#PowerModelsDistribution.SDPUBFModel"><code>PowerModelsDistribution.SDPUBFModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>SDP BFM per Gan and Low 2014, PSCC</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L290">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.SDPUBFKCLMXModel" href="#PowerModelsDistribution.SDPUBFKCLMXModel"><code>PowerModelsDistribution.SDPUBFKCLMXModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>SDP BFM with KCL as matrix equation, Geth 2020 (under review)</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L293">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.SOCNLPUBFModel" href="#PowerModelsDistribution.SOCNLPUBFModel"><code>PowerModelsDistribution.SOCNLPUBFModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>SOC relaxation of SDPUBFModel per Kim, Kojima, &amp; Yamashita 2003, cast as an QCP</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L299">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.SOCConicUBFModel" href="#PowerModelsDistribution.SOCConicUBFModel"><code>PowerModelsDistribution.SOCConicUBFModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>SOC relaxation of SDPUBFModel per Kim, Kojima, &amp; Yamashita 2003, cast as a SOC</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L302">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractLPUBFModel" href="#PowerModelsDistribution.AbstractLPUBFModel"><code>PowerModelsDistribution.AbstractLPUBFModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Abstract form for linear unbalanced power flow models</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L308">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.LPUBFDiagModel" href="#PowerModelsDistribution.LPUBFDiagModel"><code>PowerModelsDistribution.LPUBFDiagModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>LinDist3Flow per Arnold et al. (2016), using vector variables for power, voltage and current</p><p>D. B. Arnold, M. Sankur, R. Dobbe, K. Brady, D. S. Callaway and A. Von Meier, &quot;Optimal dispatch of reactive power for voltage regulation and balancing in unbalanced distribution systems,&quot; 2016 IEEE Power and Energy Society General Meeting (PESGM), Boston, MA, 2016, pp. 1-5, doi: 10.1109/PESGM.2016.7741261.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L311-L315">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.LinDist3FlowModel" href="#PowerModelsDistribution.LinDist3FlowModel"><code>PowerModelsDistribution.LinDist3FlowModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>More popular name for the <a href="formulations.html#PowerModelsDistribution.LPUBFDiagModel"><code>LPUBFDiagModel</code></a></p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L318">source</a></section></article><h3 id="Abstract-Union-Models"><a class="docs-heading-anchor" href="#Abstract-Union-Models">Abstract Union Models</a><a id="Abstract-Union-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Abstract-Union-Models" title="Permalink"></a></h3><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUBFModels" href="#PowerModelsDistribution.AbstractUBFModels"><code>PowerModelsDistribution.AbstractUBFModels</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Collection of Unbalanced Branch Flow Models</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L287">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.KCLMXModels" href="#PowerModelsDistribution.KCLMXModels"><code>PowerModelsDistribution.KCLMXModels</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Collection of Semidefinite Models</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L296">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.SOCUBFModels" href="#PowerModelsDistribution.SOCUBFModels"><code>PowerModelsDistribution.SOCUBFModels</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Collection of Second Order Cone Models</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L305">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedWModels" href="#PowerModelsDistribution.AbstractUnbalancedWModels"><code>PowerModelsDistribution.AbstractUnbalancedWModels</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Collection of AbstractUnbalancedPowerModels that include W relaxations</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L357">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedWConvexModels" href="#PowerModelsDistribution.AbstractUnbalancedWConvexModels"><code>PowerModelsDistribution.AbstractUnbalancedWConvexModels</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Collection of convex AbstractUnbalancedPowerModels that include W relaxations</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L369">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedAPLossLessModels" href="#PowerModelsDistribution.AbstractUnbalancedAPLossLessModels"><code>PowerModelsDistribution.AbstractUnbalancedAPLossLessModels</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Collection of AbstractUnbalancedPowerModels that are Active Power only and Lossless</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L360">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.AbstractUnbalancedPolarModels" href="#PowerModelsDistribution.AbstractUnbalancedPolarModels"><code>PowerModelsDistribution.AbstractUnbalancedPolarModels</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Collection of AbstractUnbalancedPowerModels that have a Polar representation</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L363">source</a></section></article><h2 id="Power-Models"><a class="docs-heading-anchor" href="#Power-Models">Power Models</a><a id="Power-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Power-Models" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.ACPUPowerModel" href="#PowerModelsDistribution.ACPUPowerModel"><code>PowerModelsDistribution.ACPUPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>AC power flow Model with polar bus voltage variables. The seminal reference of AC OPF:</p><pre><code class="language-none">@article{carpentier1962contribution,
  title={Contribution to the economic dispatch problem},
  author={Carpentier, J},
  journal={Bulletin de la Societe Francoise des Electriciens},
  volume={3},
  number={8},
  pages={431--447},
  year={1962}
}</code></pre><p>History and discussion:</p><pre><code class="language-none">@techreport{Cain2012,
  author = {Cain, Mary B and {O&#39; Neill}, Richard P and Castillo, Anya},
  title = {{History of optimal power flow and Models}},
  year = {2012}
  pages = {1--36},
  url = {https://www.ferc.gov/industries/electric/indus-act/market-planning/opf-papers/acopf-1-history-Model-testing.pdf}
}</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L134-L158">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.ACRUPowerModel" href="#PowerModelsDistribution.ACRUPowerModel"><code>PowerModelsDistribution.ACRUPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>AC power flow Model with rectangular bus voltage variables.</p><pre><code class="language-none">@techreport{Cain2012,
  author = {Cain, Mary B and {O&#39; Neill}, Richard P and Castillo, Anya},
  pages = {1--36},
  title = {{History of optimal power flow and Models}},
  url = {https://www.ferc.gov/industries/electric/indus-act/market-planning/opf-papers/acopf-1-history-Model-testing.pdf}
  year = {2012}
}</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L164-L175">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.IVRUPowerModel" href="#PowerModelsDistribution.IVRUPowerModel"><code>PowerModelsDistribution.IVRUPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Current voltage formulation of AC OPF. The formulation uses rectangular coordinates for both current and voltage.  Note that, even though Kirchhoff&#39;s circuit laws are linear in current and voltage, this formulation is nonconvex due to constants power loads/generators and apparent power limits.</p><pre><code class="language-none">@techreport{ONeill2012,
    author = {{O&#39; Neill}, Richard P and Castillo, Anya and Cain, Mary B},
    pages = {1--18},
    title = {{The IV formulation and linear approximations of the ac optimal power flow problem}},
    year = {2012}
}</code></pre><p>Applicable to problem formulations with <code>_iv</code> in the name.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L187-L201">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.DCPUPowerModel" href="#PowerModelsDistribution.DCPUPowerModel"><code>PowerModelsDistribution.DCPUPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>Linearized &#39;DC&#39; power flow Model with polar voltage variables. This model is a basic linear active-power-only approximation, which uses branch susceptance values <code>br_b = -br_x / (br_x^2 + br_x^2)</code> for determining the network phase angles.  Furthermore, transformer parameters such as tap ratios and phase shifts are not considered as part of this model. It is important to note that it is also common for active-power-only approximations to use <code>1/br_x</code> for determining the network phase angles, instead of the <code>br_b</code> value that is used here.  Small discrepancies in solutions should be expected when comparing active-power-only approximations across multiple tools.</p><pre><code class="language-none">@ARTICLE{4956966,
  author={B. Stott and J. Jardim and O. Alsac},
  journal={IEEE Transactions on Power Systems},
  title={DC Power Flow Revisited},
  year={2009},
  month={Aug},
  volume={24},
  number={3},
  pages={1290-1300},
  doi={10.1109/TPWRS.2009.2021235},
  ISSN={0885-8950}
}</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L230-L252">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.NFAUPowerModel" href="#PowerModelsDistribution.NFAUPowerModel"><code>PowerModelsDistribution.NFAUPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>The an active power only network flow approximation, also known as the transportation model.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L258">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.LPUBFDiagPowerModel" href="#PowerModelsDistribution.LPUBFDiagPowerModel"><code>PowerModelsDistribution.LPUBFDiagPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>default LP unbalanced DistFlow constructor</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L321">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.LinDist3FlowPowerModel" href="#PowerModelsDistribution.LinDist3FlowPowerModel"><code>PowerModelsDistribution.LinDist3FlowPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>More popular name for the <a href="formulations.html#PowerModelsDistribution.LPUBFDiagPowerModel"><code>LPUBFDiagPowerModel</code></a></p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L324">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.SDPUBFPowerModel" href="#PowerModelsDistribution.SDPUBFPowerModel"><code>PowerModelsDistribution.SDPUBFPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>default SDP unbalanced DistFlow constructor</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L345">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.SDPUBFKCLMXPowerModel" href="#PowerModelsDistribution.SDPUBFKCLMXPowerModel"><code>PowerModelsDistribution.SDPUBFKCLMXPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>default SDP unbalanced DistFlow with matrix KCL constructor</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L348">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.SOCNLPUBFPowerModel" href="#PowerModelsDistribution.SOCNLPUBFPowerModel"><code>PowerModelsDistribution.SOCNLPUBFPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>default SOC unbalanced DistFlow constructor</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L351">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.SOCConicUBFPowerModel" href="#PowerModelsDistribution.SOCConicUBFPowerModel"><code>PowerModelsDistribution.SOCConicUBFPowerModel</code></a> — <span class="docstring-category">Type</span></header><section><div><p>default SOC unbalanced DistFlow constructor</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/types.jl#L354">source</a></section></article><h2 id="Mutable-Stuct-creator"><a class="docs-heading-anchor" href="#Mutable-Stuct-creator">Mutable Stuct creator</a><a id="Mutable-Stuct-creator-1"></a><a class="docs-heading-anchor-permalink" href="#Mutable-Stuct-creator" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-binding" id="PowerModelsDistribution.@pmd_fields" href="#PowerModelsDistribution.@pmd_fields"><code>PowerModelsDistribution.@pmd_fields</code></a> — <span class="docstring-category">Macro</span></header><section><div><p>a macro for adding the base PowerModels fields to a type definition</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/59fc2f4fbb60afa5dc3cb748aecde12085516765/src/core/base.jl#L4">source</a></section></article></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="enums.html">« Enums</a><a class="docs-footer-nextpage" href="problems.html">Problems »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Thursday 16 December 2021 16:11">Thursday 16 December 2021</span>. Using Julia version 1.7.0.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
