<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Load Models · PowerModelsDistribution</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../index.html"><img src="../assets/logo.svg" alt="PowerModelsDistribution logo"/></a><div class="docs-package-name"><span class="docs-autofit">PowerModelsDistribution</span></div><form class="docs-search" action="../search.html"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../index.html">Introduction</a></li><li><a class="tocitem" href="../installation.html">Installation Guide</a></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="quickguide.html">Getting Started</a></li><li><a class="tocitem" href="external-data-formats.html">External Data Formats</a></li><li><a class="tocitem" href="eng-data-model.html">Engineering Data Model</a></li><li><a class="tocitem" href="enums.html">Enums in Engineering Model</a></li><li><a class="tocitem" href="math-model.html">Mathematical Model</a></li><li><a class="tocitem" href="eng2math.html">Conversion to Mathematical Model</a></li><li><a class="tocitem" href="formulations.html">Unbalanced Formulations</a></li><li><a class="tocitem" href="specifications.html">Problem Specifications</a></li><li class="is-active"><a class="tocitem" href="load-model.html">Load Models</a><ul class="internal"><li><a class="tocitem" href="#Voltage-dependency"><span>Voltage dependency</span></a></li><li><a class="tocitem" href="#Wye-connected-Loads"><span>Wye-connected Loads</span></a></li><li><a class="tocitem" href="#Delta-connected-Loads"><span>Delta-connected Loads</span></a></li></ul></li><li><a class="tocitem" href="connections.html">Connecting Components</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorials/Beginners Guide.html">Beginners Guide</a></li><li><a class="tocitem" href="../tutorials/The Engineering Model.html">The Engineering Data Model</a></li><li><a class="tocitem" href="../tutorials/Engineering Model - Helper Functions.html">Engineering Model: Helper Functions</a></li><li><a class="tocitem" href="../tutorials/basic.html">Basics</a></li><li><a class="tocitem" href="../tutorials/Extension Tutorial.html">Extending PowerModelsDistribution</a></li><li><a class="tocitem" href="../tutorials/Explicit Neutral Models.html">Explicit Neutral Models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5" type="checkbox"/><label class="tocitem" for="menuitem-5"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../reference/base.html">Base</a></li><li><a class="tocitem" href="../reference/logging.html">Logging</a></li><li><a class="tocitem" href="../reference/data_models.html">Data Models</a></li><li><a class="tocitem" href="../reference/enums.html">Enums</a></li><li><a class="tocitem" href="../reference/formulations.html">Formulations</a></li><li><a class="tocitem" href="../reference/problems.html">Problems</a></li><li><a class="tocitem" href="../reference/variables.html">Variables</a></li><li><a class="tocitem" href="../reference/constraints.html">Constraints</a></li><li><a class="tocitem" href="../reference/objectives.html">Objectives</a></li><li><a class="tocitem" href="../reference/constants.html">Constants</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-6" type="checkbox"/><label class="tocitem" for="menuitem-6"><span class="docs-label">Developer Docs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../developer/extensions.html">Extensions</a></li><li><a class="tocitem" href="../developer/contributing.html">Contributing</a></li><li><a class="tocitem" href="../developer/style.html">Style Guide</a></li><li><a class="tocitem" href="../developer/roadmap.html">Roadmap</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href="load-model.html">Load Models</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="load-model.html">Load Models</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/master/docs/src/manual/load-model.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Load-Models"><a class="docs-heading-anchor" href="#Load-Models">Load Models</a><a id="Load-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Load-Models" title="Permalink"></a></h1><p class="math-container">\[S^d=[S^d_1...S^d_n]^T\]</p><p>is a column vector <span>$n\times 1$</span>, specifying for each individual load how much power is consumed. By definition, this is</p><p class="math-container">\[S^d=U^d\odot \left(I^d\right)^*,\]</p><p>where <span>$U^d$</span> is the voltage applied across each individual load and <span>$I^d$</span> is the current drawn by each load. At the same time, the composed load is connected to a bus with voltage <span>$U^\text{bus}$</span>, and draws a current <span>$I^{\text{bus}}$</span> and power <span>$S^{\text{bus}}$</span>.</p><p>How these quantities relate to each other, depends on how the load is connected.</p><p class="math-container">\[(S^d, U^d, I^d) ↔ (S^\text{bus}, U^\text{bus}, I^\text{bus})\]</p><p>In the implementations, these variables are referred to as</p><p class="math-container">\[\begin{align}
S^d&amp;=\text{pd}+j.\text{qd} &amp; S^\text{bus}&amp;=\text{pd_bus}+j.\text{qd_bus}\\
I^d&amp;=\text{crd}+j.\text{cid} &amp; I^\text{bus}&amp;=\text{crd_bus}+j.\text{cid_bus}\\
U^d&amp;=\text{vrd}+j.\text{vid} &amp; U^\text{bus}&amp;=\text{vr}+j.\text{vi}\\
\end{align}\]</p><h2 id="Voltage-dependency"><a class="docs-heading-anchor" href="#Voltage-dependency">Voltage dependency</a><a id="Voltage-dependency-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-dependency" title="Permalink"></a></h2><p>The general, exponential load model is defined as</p><p class="math-container">\[P^d_i = P^{d,0}_i \left(\frac{V^d_i}{V^{d,0}_i}\right)^{\alpha_i} = a_i \left(V^d_i\right)^{\alpha_i}\]</p><p class="math-container">\[Q^d_i = Q^{d,0}_i \left(\frac{V^d_i}{V^{d,0}_i}\right)^{\beta_i} = b_i \left(V^d_i\right)^{\beta_i}.\]</p><p>There are a few cases which get a special name: constant power (<span>$\alpha=\beta=0$</span>), constant current (<span>$\alpha=\beta=1$</span>), and constant impedance (<span>$\alpha=\beta=2$</span>).</p><h2 id="Wye-connected-Loads"><a class="docs-heading-anchor" href="#Wye-connected-Loads">Wye-connected Loads</a><a id="Wye-connected-Loads-1"></a><a class="docs-heading-anchor-permalink" href="#Wye-connected-Loads" title="Permalink"></a></h2><p>A wye-connected load connects between a set of phases <span>$\mathcal{P}$</span> and a neutral conductor <span>$n$</span>. The voltage as seen by each individual load is then</p><p class="math-container">\[U^d = U^\text{bus}_\mathcal{P}-U^\text{bus}_n,\]</p><p>whilst the current</p><p class="math-container">\[I^\text{bus}_\mathcal{P} = I^\text{d},\;\;\;I^\text{bus}_n=-1^TI^d\]</p><p>We now develop the expression for the power drawn at the bus for the phase conductors</p><p class="math-container">\[S^\text{bus}_\mathcal{P} = (U^d+U^\text{bus}_n)\odot(I^d)^* = S^d+U^\text{bus}_n S^d\oslash U^d.\]</p><p>From conservation of power or simply the formulas above,</p><p class="math-container">\[S^\text{bus}_n = -1^TS^\text{bus}_\mathcal{P}+1^TS^d.\]</p><h3 id="Grounded-neutral"><a class="docs-heading-anchor" href="#Grounded-neutral">Grounded neutral</a><a id="Grounded-neutral-1"></a><a class="docs-heading-anchor-permalink" href="#Grounded-neutral" title="Permalink"></a></h3><p>Note that when the neutral is grounded, i.e. <span>$U^\text{bus}_n=0$</span>, these formulas simplify to</p><p class="math-container">\[S^\text{bus}_\mathcal{P}=S^d,\;\;\;S^\text{bus}_n=0,\]</p><p>which is why in Kron-reduced unbalanced networks, you can directly insert the power consumed by the loads, in the nodal power balance equations.</p><h2 id="Delta-connected-Loads"><a class="docs-heading-anchor" href="#Delta-connected-Loads">Delta-connected Loads</a><a id="Delta-connected-Loads-1"></a><a class="docs-heading-anchor-permalink" href="#Delta-connected-Loads" title="Permalink"></a></h2><p>Firstly, define the three-phase delta transformation matrix</p><p class="math-container">\[M^\Delta_3 = \begin{bmatrix}\;\;\;1 &amp; -1 &amp; \;\;0\\ \;\;\;0 &amp; \;\;\;1 &amp; -1\\ -1 &amp; \;\;\;0 &amp; \;\;\;1\end{bmatrix},\]</p><p>which can be extended to more phases in a straight-forward manner. Now,</p><p class="math-container">\[U^d = M^\Delta U^\text{bus},\;\;\; I^\text{bus} = \left(M^\Delta\right)^T I^d.\]</p><p>We can related <span>$S^\text{bus}$</span> to <span>$U^\text{bus}$</span> and <span>$I^d$</span></p><p class="math-container">\[S^\text{bus} = U^\text{bus}\odot \left(I^\text{bus}\right)^* = U^\text{bus}\odot \left(M^\Delta\right)^T\left(I^d\right)^*,\]</p><p>and using the fact that <span>$\left(I^d\right)^*=S^d \oslash U^d$</span>, and the expression above for <span>$U^d$</span>,</p><p class="math-container">\[S^\text{bus} = U^\text{bus}\left(M^\Delta\right)^T S^d \oslash M^\Delta U^\text{bus}\]</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="specifications.html">« Problem Specifications</a><a class="docs-footer-nextpage" href="connections.html">Connecting Components »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Wednesday 12 January 2022 23:23">Wednesday 12 January 2022</span>. Using Julia version 1.7.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
