<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Problem Specifications · PowerModelsDistribution</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../index.html"><img src="../assets/logo.svg" alt="PowerModelsDistribution logo"/></a><div class="docs-package-name"><span class="docs-autofit">PowerModelsDistribution</span></div><form class="docs-search" action="../search.html"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../index.html">Introduction</a></li><li><a class="tocitem" href="../installation.html">Installation Guide</a></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="quickguide.html">Getting Started</a></li><li><a class="tocitem" href="external-data-formats.html">External Data Formats</a></li><li><a class="tocitem" href="eng-data-model.html">Engineering Data Model</a></li><li><a class="tocitem" href="enums.html">Enums in Engineering Model</a></li><li><a class="tocitem" href="math-model.html">Mathematical Model</a></li><li><a class="tocitem" href="eng2math.html">Conversion to Mathematical Model</a></li><li><a class="tocitem" href="formulations.html">Unbalanced Formulations</a></li><li class="is-active"><a class="tocitem" href="specifications.html">Problem Specifications</a><ul class="internal"><li><a class="tocitem" href="#Optimal-Power-Flow-(OPF)-with-On-Load-Tap-Changers-(OLTC)"><span>Optimal Power Flow (OPF) with On-Load Tap Changers (OLTC)</span></a></li><li><a class="tocitem" href="#Minimal-Load-Delta-(MLD)-Problem-Specification"><span>Minimal Load Delta (MLD) Problem Specification</span></a></li></ul></li><li><a class="tocitem" href="load-model.html">Load Models</a></li><li><a class="tocitem" href="connections.html">Connecting Components</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorials/Beginners Guide.html">Beginners Guide</a></li><li><a class="tocitem" href="../tutorials/The Engineering Model.html">The Engineering Data Model</a></li><li><a class="tocitem" href="../tutorials/Engineering Model - Helper Functions.html">Engineering Model: Helper Functions</a></li><li><a class="tocitem" href="../tutorials/basic.html">Basics</a></li><li><a class="tocitem" href="../tutorials/Extension Tutorial.html">Extending PowerModelsDistribution</a></li><li><a class="tocitem" href="../tutorials/Explicit Neutral Models.html">Explicit Neutral Models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5" type="checkbox"/><label class="tocitem" for="menuitem-5"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../reference/base.html">Base</a></li><li><a class="tocitem" href="../reference/logging.html">Logging</a></li><li><a class="tocitem" href="../reference/data_models.html">Data Models</a></li><li><a class="tocitem" href="../reference/enums.html">Enums</a></li><li><a class="tocitem" href="../reference/formulations.html">Formulations</a></li><li><a class="tocitem" href="../reference/problems.html">Problems</a></li><li><a class="tocitem" href="../reference/variables.html">Variables</a></li><li><a class="tocitem" href="../reference/constraints.html">Constraints</a></li><li><a class="tocitem" href="../reference/objectives.html">Objectives</a></li><li><a class="tocitem" href="../reference/constants.html">Constants</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-6" type="checkbox"/><label class="tocitem" for="menuitem-6"><span class="docs-label">Developer Docs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../developer/extensions.html">Extensions</a></li><li><a class="tocitem" href="../developer/contributing.html">Contributing</a></li><li><a class="tocitem" href="../developer/style.html">Style Guide</a></li><li><a class="tocitem" href="../developer/roadmap.html">Roadmap</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href="specifications.html">Problem Specifications</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="specifications.html">Problem Specifications</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/master/docs/src/manual/specifications.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Problem-Specifications"><a class="docs-heading-anchor" href="#Problem-Specifications">Problem Specifications</a><a id="Problem-Specifications-1"></a><a class="docs-heading-anchor-permalink" href="#Problem-Specifications" title="Permalink"></a></h1><p>In addition to the standard power flow <a href="../reference/problems.html#PowerModelsDistribution.solve_mc_pf-Tuple{Union{String, Dict{String}}, Type, Any}"><code>solve_mc_pf</code></a>, and optimal power flow <a href="../reference/problems.html#PowerModelsDistribution.solve_mc_opf-Tuple{Union{String, Dict{String}}, Type, Any}"><code>solve_mc_opf</code></a>, there are several notable problem specifications included in PowerModelsDistribution.</p><h2 id="Optimal-Power-Flow-(OPF)-with-On-Load-Tap-Changers-(OLTC)"><a class="docs-heading-anchor" href="#Optimal-Power-Flow-(OPF)-with-On-Load-Tap-Changers-(OLTC)">Optimal Power Flow (OPF) with On-Load Tap Changers (OLTC)</a><a id="Optimal-Power-Flow-(OPF)-with-On-Load-Tap-Changers-(OLTC)-1"></a><a class="docs-heading-anchor-permalink" href="#Optimal-Power-Flow-(OPF)-with-On-Load-Tap-Changers-(OLTC)" title="Permalink"></a></h2><p>This problem is identical to <code>mc_opf</code>, except that all transformers are now modelled as on-load tap changers (OLTCs). Each phase has an individual tap ratio, which can be either variable or fixed, as specified in the data model.</p><h3 id="OLTC-Objective"><a class="docs-heading-anchor" href="#OLTC-Objective">OLTC Objective</a><a id="OLTC-Objective-1"></a><a class="docs-heading-anchor-permalink" href="#OLTC-Objective" title="Permalink"></a></h3><p><a href="../reference/objectives.html#PowerModelsDistribution.objective_mc_min_fuel_cost-Tuple{AbstractUnbalancedPowerModel}"><code>objective_mc_min_fuel_cost</code></a></p><h3 id="OLTC-Variables"><a class="docs-heading-anchor" href="#OLTC-Variables">OLTC Variables</a><a id="OLTC-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#OLTC-Variables" title="Permalink"></a></h3><p><a href="../reference/variables.html#PowerModelsDistribution.variable_mc_oltc_transformer_tap-Tuple{AbstractUnbalancedNFAModel}"><code>variable_mc_oltc_transformer_tap</code></a></p><h3 id="OLTC-Constraints"><a class="docs-heading-anchor" href="#OLTC-Constraints">OLTC Constraints</a><a id="OLTC-Constraints-1"></a><a class="docs-heading-anchor-permalink" href="#OLTC-Constraints" title="Permalink"></a></h3><p><a href="../reference/constraints.html#PowerModelsDistribution.constraint_mc_transformer_power-Tuple{AbstractUnbalancedPowerModel, Int64}"><code>constraint_mc_transformer_power(pm, i, fix_taps=false)</code></a></p><h2 id="Minimal-Load-Delta-(MLD)-Problem-Specification"><a class="docs-heading-anchor" href="#Minimal-Load-Delta-(MLD)-Problem-Specification">Minimal Load Delta (MLD) Problem Specification</a><a id="Minimal-Load-Delta-(MLD)-Problem-Specification-1"></a><a class="docs-heading-anchor-permalink" href="#Minimal-Load-Delta-(MLD)-Problem-Specification" title="Permalink"></a></h2><p>Load shed (continuous) problem. See &quot;Relaxations of AC Maximal Load Delivery for Severe Contingency Analysis&quot; by C. Coffrin <em>et al.</em> (DOI: <a href="https://ieeexplore.ieee.org/document/8494809">10.1109/TPWRS.2018.2876507</a>) for single-phase case.</p><h3 id="MLD-Variables"><a class="docs-heading-anchor" href="#MLD-Variables">MLD Variables</a><a id="MLD-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#MLD-Variables" title="Permalink"></a></h3><p class="math-container">\[\begin{align}
\mbox{variables: } &amp; \nonumber \\
&amp; z^v_i \in \{0,1\}\ \ \forall i \in N \mbox{ - bus voltage on/off variable} \\
&amp; z^g_i \in \{0,1\}\ \ \forall i \in G \mbox{ - generator on/off variable} \\
&amp; z^{b}_i \in \{0,1\}\ \ \forall i \in B\mbox{ - storage on/off variable} \\
&amp; z^d_i \in (0,1)\ \ \forall i \in L \mbox{ - continuous load shedding variable} \\
&amp; z^s_i \in (0,1)\ \ \forall i \in H \mbox{ - continuous shunt shedding variable}
\end{align}\]</p><h3 id="MLD-Objective"><a class="docs-heading-anchor" href="#MLD-Objective">MLD Objective</a><a id="MLD-Objective-1"></a><a class="docs-heading-anchor-permalink" href="#MLD-Objective" title="Permalink"></a></h3><p class="math-container">\[\begin{align}
\mbox{minimize: }\left (
\sum_{\substack{i\in N,c\in C}}{10 \left (1-z^v_i \right )} + \sum_{\substack{i\in L,c\in C}}{10 \omega_{i,c}\left |\Re{\left (S^d_i\right )}\right |\left ( 1-z^d_i \right ) } + \sum_{\substack{i\in H,c\in C}}{\left | \Re{\left (S^s_i \right )}\right | \left (1-z^s_i \right ) } + \sum_{\substack{i\in G,c\in C}}{\Delta^g_i } + \sum_{\substack{i\in B,c\in C}}{\Delta^b_i} \right )
\end{align}\]</p><p>where</p><p class="math-container">\[\begin{align}
\Delta^g_i &amp;&gt;= \left [\Re{\left (S^g_{i}(0) \right )} - \Re{\left (S^g_i \right )} \right ] \\
\Delta^g_i &amp;&gt;= -\left [\Re{\left (S^g_{i}(0) \right )} - \Re{\left (S^g_i \right )} \right ] \\
\Delta^b_i &amp;&gt;= \left [\Re{\left (S^b_{i}(0) \right )} - \Re{\left (S^b_i \right )} \right ] \\
\Delta^b_i &amp;&gt;= -\left [\Re{\left (S^b_{i}(0) \right )} - \Re{\left (S^b_i \right )} \right ]
\end{align}\]</p><h3 id="MLD-Constraints"><a class="docs-heading-anchor" href="#MLD-Constraints">MLD Constraints</a><a id="MLD-Constraints-1"></a><a class="docs-heading-anchor-permalink" href="#MLD-Constraints" title="Permalink"></a></h3><p class="math-container">\[\begin{align}
\mbox{subject to: } &amp; \nonumber \\
&amp; z^v_i v^l_{i,c} \leq \left | V_{i,c} \right | \leq z_i^v v^u_{i,c}\ \ \forall i \in N,\forall c \in C \\
&amp; z^g_i S^{gl}_{i,c} \leq S^g_{i,c} \leq z^g_i S^{gu}_{i,c}\ \ \forall i \in G,\forall c \in C \\
&amp; \sum_{\substack{k\in G_i,c\in C}} S^g_{k,c} - \sum_{\substack{k\in L_i,c\in C}} z^d_k S^d_{k,c}- \sum_{\substack{k\in H_i,c\in C}} z^s_k Y^s_{k,c}\left | V_{i,c} \right |^2 \nonumber \\
&amp; = \sum_{\substack{(i,j)\in E_i\cup E_i^R,c\in C}} S_{ij,c}\ \forall i \in N
\end{align}\]</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="formulations.html">« Unbalanced Formulations</a><a class="docs-footer-nextpage" href="load-model.html">Load Models »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Tuesday 10 May 2022 22:32">Tuesday 10 May 2022</span>. Using Julia version 1.7.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
