<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Unbalanced Formulations · PowerModelsDistribution</title><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../index.html"><img src="../assets/logo.svg" alt="PowerModelsDistribution logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../index.html">PowerModelsDistribution</a></span></div><form class="docs-search" action="../search.html"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../index.html">Introduction</a></li><li><a class="tocitem" href="../installation.html">Installation Guide</a></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="quickguide.html">Getting Started</a></li><li><a class="tocitem" href="external-data-formats.html">External Data Formats</a></li><li><a class="tocitem" href="eng-data-model.html">Engineering Data Model</a></li><li><a class="tocitem" href="enums.html">Enums in Engineering Model</a></li><li><a class="tocitem" href="math-model.html">Mathematical Model</a></li><li><a class="tocitem" href="eng2math.html">Conversion to Mathematical Model</a></li><li class="is-active"><a class="tocitem" href="formulations.html">Unbalanced Formulations</a><ul class="internal"><li><a class="tocitem" href="#[AbstractUnbalancedACPModel](@ref-AbstractUnbalancedACPModel)"><span><code>AbstractUnbalancedACPModel</code></span></a></li><li><a class="tocitem" href="#[AbstractUnbalancedDCPModel](@ref-AbstractUnbalancedDCPModel)"><span><code>AbstractUnbalancedDCPModel</code></span></a></li><li><a class="tocitem" href="#[SDPUBFModel](@ref-SDPUBFModel)"><span><code>SDPUBFModel</code></span></a></li><li><a class="tocitem" href="#[SOCNLPUBFModel](@ref-SOCNLPUBFModel)"><span><code>SOCNLPUBFModel</code></span></a></li><li><a class="tocitem" href="#[SOCConicUBFModel](@ref-SOCConicUBFModel)"><span><code>SOCConicUBFModel</code></span></a></li><li><a class="tocitem" href="#[LPUBFDiagModel](@ref-LPUBFDiagModel)"><span><code>LPUBFDiagModel</code></span></a></li><li><a class="tocitem" href="#[FBSUBFPowerModel](@ref-FBSUBFPowerModel),-[FOTPUPowerModel](@ref-FOTPUPowerModel),-[FOTRUPowerModel](@ref-FOTRUPowerModel)"><span><code>FBSUBFPowerModel</code>, <code>FOTPUPowerModel</code>, <code>FOTRUPowerModel</code></span></a></li><li class="toplevel"><a class="tocitem" href="#Unbalanced-Network-Formulation-Type-Hierarchy"><span>Unbalanced Network Formulation Type Hierarchy</span></a></li><li><a class="tocitem" href="#Unbalanced-Power-Models"><span>Unbalanced Power Models</span></a></li><li><a class="tocitem" href="#Optimization-problem-classes"><span>Optimization problem classes</span></a></li><li><a class="tocitem" href="#Matrix-equations-versus-scalar-equations"><span>Matrix equations versus scalar equations</span></a></li><li class="toplevel"><a class="tocitem" href="#Explicit-Neutral-Models"><span>Explicit Neutral Models</span></a></li><li><a class="tocitem" href="#IVR"><span>IVR</span></a></li><li><a class="tocitem" href="#ACR"><span>ACR</span></a></li><li><a class="tocitem" href="#Overview-of-hierarchy"><span>Overview of hierarchy</span></a></li></ul></li><li><a class="tocitem" href="specifications.html">Problem Specifications</a></li><li><a class="tocitem" href="load-model.html">Load Models</a></li><li><a class="tocitem" href="connections.html">Connecting Components</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorials/Beginners Guide.html">Beginners Guide</a></li><li><a class="tocitem" href="../tutorials/The Engineering Model.html">The Engineering Data Model</a></li><li><a class="tocitem" href="../tutorials/Engineering Model - Helper Functions.html">Engineering Model: Helper Functions</a></li><li><a class="tocitem" href="../tutorials/basic.html">Basics</a></li><li><a class="tocitem" href="../tutorials/Extension Tutorial.html">Extending PowerModelsDistribution</a></li><li><a class="tocitem" href="../tutorials/Explicit Neutral Models.html">Explicit Neutral Models</a></li><li><a class="tocitem" href="../tutorials/Native Power Flow.html">Native Power Flow Solver</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5" type="checkbox"/><label class="tocitem" for="menuitem-5"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../reference/base.html">Base</a></li><li><a class="tocitem" href="../reference/logging.html">Logging</a></li><li><a class="tocitem" href="../reference/data_models.html">Data Models</a></li><li><a class="tocitem" href="../reference/enums.html">Enums</a></li><li><a class="tocitem" href="../reference/formulations.html">Formulations</a></li><li><a class="tocitem" href="../reference/problems.html">Problems</a></li><li><a class="tocitem" href="../reference/variables.html">Variables</a></li><li><a class="tocitem" href="../reference/constraints.html">Constraints</a></li><li><a class="tocitem" href="../reference/objectives.html">Objectives</a></li><li><a class="tocitem" href="../reference/constants.html">Constants</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-6" type="checkbox"/><label class="tocitem" for="menuitem-6"><span class="docs-label">Developer Docs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../developer/extensions.html">Extensions</a></li><li><a class="tocitem" href="../developer/contributing.html">Contributing</a></li><li><a class="tocitem" href="../developer/style.html">Style Guide</a></li><li><a class="tocitem" href="../developer/roadmap.html">Roadmap</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href="formulations.html">Unbalanced Formulations</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="formulations.html">Unbalanced Formulations</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/main/docs/src/manual/formulations.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Unbalanced-Network-Formulations"><a class="docs-heading-anchor" href="#Unbalanced-Network-Formulations">Unbalanced Network Formulations</a><a id="Unbalanced-Network-Formulations-1"></a><a class="docs-heading-anchor-permalink" href="#Unbalanced-Network-Formulations" title="Permalink"></a></h1><h2 id="[AbstractUnbalancedACPModel](@ref-AbstractUnbalancedACPModel)"><a class="docs-heading-anchor" href="#[AbstractUnbalancedACPModel](@ref-AbstractUnbalancedACPModel)"><a href="../reference/formulations.html#PowerModelsDistribution.AbstractUnbalancedACPModel"><code>AbstractUnbalancedACPModel</code></a></a><a id="[AbstractUnbalancedACPModel](@ref-AbstractUnbalancedACPModel)-1"></a><a class="docs-heading-anchor-permalink" href="#[AbstractUnbalancedACPModel](@ref-AbstractUnbalancedACPModel)" title="Permalink"></a></h2><p>Real-valued formulation from:</p><ul><li>Formulation without shunts: Mahdad, B., Bouktir, T., &amp; Srairi, K. (2006). A three-phase power flow modelization: a tool for optimal location and control of FACTS devices in unbalanced power systems. In IEEE Industrial Electronics IECON (pp. 2238–2243).</li></ul><h2 id="[AbstractUnbalancedDCPModel](@ref-AbstractUnbalancedDCPModel)"><a class="docs-heading-anchor" href="#[AbstractUnbalancedDCPModel](@ref-AbstractUnbalancedDCPModel)"><a href="../reference/formulations.html#PowerModelsDistribution.AbstractUnbalancedDCPModel"><code>AbstractUnbalancedDCPModel</code></a></a><a id="[AbstractUnbalancedDCPModel](@ref-AbstractUnbalancedDCPModel)-1"></a><a class="docs-heading-anchor-permalink" href="#[AbstractUnbalancedDCPModel](@ref-AbstractUnbalancedDCPModel)" title="Permalink"></a></h2><p>Applying all of the standard DC linearization tricks to the <a href="../reference/formulations.html#PowerModelsDistribution.AbstractUnbalancedACPModel"><code>AbstractUnbalancedACPModel</code></a></p><h2 id="[SDPUBFModel](@ref-SDPUBFModel)"><a class="docs-heading-anchor" href="#[SDPUBFModel](@ref-SDPUBFModel)"><a href="../reference/formulations.html#PowerModelsDistribution.SDPUBFModel"><code>SDPUBFModel</code></a></a><a id="[SDPUBFModel](@ref-SDPUBFModel)-1"></a><a class="docs-heading-anchor-permalink" href="#[SDPUBFModel](@ref-SDPUBFModel)" title="Permalink"></a></h2><p>The BFM SDP relaxation as described in:</p><ul><li>Gan, L., &amp; Low, S. H. (2014). Convex relaxations and linear approximation for optimal power flow in multiphase radial networks. In PSSC (pp. 1–9). Wroclaw, Poland. <a href="https://doi.org/10.1109/PSCC.2014.7038399">doi:10.1109/PSCC.2014.7038399</a></li></ul><p>Note that this formulation is complex-valued and additional steps are needed to implement this in JuMP.</p><h2 id="[SOCNLPUBFModel](@ref-SOCNLPUBFModel)"><a class="docs-heading-anchor" href="#[SOCNLPUBFModel](@ref-SOCNLPUBFModel)"><a href="../reference/formulations.html#PowerModelsDistribution.SOCNLPUBFModel"><code>SOCNLPUBFModel</code></a></a><a id="[SOCNLPUBFModel](@ref-SOCNLPUBFModel)-1"></a><a class="docs-heading-anchor-permalink" href="#[SOCNLPUBFModel](@ref-SOCNLPUBFModel)" title="Permalink"></a></h2><p>The starting point is <code>SDPUBFModel</code>. The SDP constraint can be relaxed to a set of SOC constraints, starting from either the real or complex form of the matrix on which the PSD-ness constraint is applied.</p><ul><li>Kim, S., Kojima, M., &amp; Yamashita, M. (2003). Second order cone programming relaxation of a positive semidefinite constraint. Optimization Methods and Software, 18(5), 535–541. <a href="https://doi.org/10.1080/1055678031000148696">doi:10.1080/1055678031000148696</a></li><li>Andersen, M. S., Hansson, A., &amp; Vandenberghe, L. (2014). Reduced-complexity semidefinite relaxations of optimal power flow problems. IEEE Trans. Power Syst., 29(4), 1855–1863.</li></ul><h2 id="[SOCConicUBFModel](@ref-SOCConicUBFModel)"><a class="docs-heading-anchor" href="#[SOCConicUBFModel](@ref-SOCConicUBFModel)"><a href="../reference/formulations.html#PowerModelsDistribution.SOCConicUBFModel"><code>SOCConicUBFModel</code></a></a><a id="[SOCConicUBFModel](@ref-SOCConicUBFModel)-1"></a><a class="docs-heading-anchor-permalink" href="#[SOCConicUBFModel](@ref-SOCConicUBFModel)" title="Permalink"></a></h2><p>See <code>SOCNLPUBFModel</code></p><h2 id="[LPUBFDiagModel](@ref-LPUBFDiagModel)"><a class="docs-heading-anchor" href="#[LPUBFDiagModel](@ref-LPUBFDiagModel)"><a href="../reference/formulations.html#PowerModelsDistribution.LPUBFDiagModel"><code>LPUBFDiagModel</code></a></a><a id="[LPUBFDiagModel](@ref-LPUBFDiagModel)-1"></a><a class="docs-heading-anchor-permalink" href="#[LPUBFDiagModel](@ref-LPUBFDiagModel)" title="Permalink"></a></h2><p>This formulation has originally been developed by Sankur et al.</p><ul><li>Sankur, M. D., Dobbe, R., Stewart, E., Callaway, D. S., &amp; Arnold, D. B. (2016). A linearized power flow model for optimization in unbalanced distribution systems. <a href="https://arxiv.org/abs/1606.04492v2">arXiv:1606.04492v2</a></li></ul><p>and is here cast as only considering the diagonal elements of the linear formulation by Gan and Low:</p><ul><li>Gan, L., &amp; Low, S. H. (2014). Convex relaxations and linear approximation for optimal power flow in multiphase radial networks. In PSSC (pp. 1–9). Wroclaw, Poland. <a href="https://doi.org/10.1109/PSCC.2014.7038399">doi:10.1109/PSCC.2014.7038399</a></li></ul><p>This furthermore leads to the imaginary part of the lifted node voltage variable W in Gan and Low being redundant, so it is substituted out in <code>LPUBFDiagModel</code>.</p><p>The full formulation from Gan and Low was supported as <code>LPUBFFullModel</code> in PowerModelsDistribution up to version 0.7. </p><h2 id="[FBSUBFPowerModel](@ref-FBSUBFPowerModel),-[FOTPUPowerModel](@ref-FOTPUPowerModel),-[FOTRUPowerModel](@ref-FOTRUPowerModel)"><a class="docs-heading-anchor" href="#[FBSUBFPowerModel](@ref-FBSUBFPowerModel),-[FOTPUPowerModel](@ref-FOTPUPowerModel),-[FOTRUPowerModel](@ref-FOTRUPowerModel)"><a href="manual/@ref FBSUBFPowerModel"><code>FBSUBFPowerModel</code></a>, <a href="manual/@ref FOTPUPowerModel"><code>FOTPUPowerModel</code></a>, <a href="manual/@ref FOTRUPowerModel"><code>FOTRUPowerModel</code></a></a><a id="[FBSUBFPowerModel](@ref-FBSUBFPowerModel),-[FOTPUPowerModel](@ref-FOTPUPowerModel),-[FOTRUPowerModel](@ref-FOTRUPowerModel)-1"></a><a class="docs-heading-anchor-permalink" href="#[FBSUBFPowerModel](@ref-FBSUBFPowerModel),-[FOTPUPowerModel](@ref-FOTPUPowerModel),-[FOTRUPowerModel](@ref-FOTRUPowerModel)" title="Permalink"></a></h2><p>The linear FBS and FOT formulations as described in:</p><ul><li>Girigoudar, K., &amp; Roald, L.A. (2021). Linearized  Three-Phase  Optimal  Power  Flow  Models for  Distribution  Grids  with  Voltage  Unbalance. 2021 IEEE Conference on Decision and Control (CDC).</li></ul><h1 id="Unbalanced-Network-Formulation-Type-Hierarchy"><a class="docs-heading-anchor" href="#Unbalanced-Network-Formulation-Type-Hierarchy">Unbalanced Network Formulation Type Hierarchy</a><a id="Unbalanced-Network-Formulation-Type-Hierarchy-1"></a><a class="docs-heading-anchor-permalink" href="#Unbalanced-Network-Formulation-Type-Hierarchy" title="Permalink"></a></h1><p>PowerModelsDistribution has a rich model type hierarchy similar to PowerModels. At the top of the type hierarchy we can distinguish between conic, active power only, and branch flow models:</p><pre><code class="language-julia hljs">abstract type AbstractUnbalancedConicModel &lt;: AbstractPowerModel end
abstract type AbstractUnbalancedActivePowerModel &lt;: AbstractPowerModel end
abstract type AbstractUBFModel &lt;: AbstractPowerModel end
abstract type AbstractUBFQPModel &lt;: AbstractUBFModel end
abstract type AbstractUBFConicModel &lt;: AbstractUBFModel end
const AbstractUnbalancedConicModels = Union{AbstractUnbalancedConicModel, AbstractUBFConicModel}</code></pre><p>Several nonlinear (non-convex) models are available at the top level:</p><pre><code class="language-julia hljs">abstract type AbstractUnbalancedACPModel &lt;: AbstractPowerModel end
abstract type AbstractUnbalancedACRModel &lt;: AbstractPowerModel end
abstract type AbstractUnbalancedIVRModel &lt;: AbstractUnbalancedACRModel end</code></pre><p>The following relaxations are available under these hierarchies:</p><pre><code class="language-julia hljs">abstract type AbstractNLPUBFModel &lt;: AbstractUBFQPModel end
abstract type AbstractConicUBFModel &lt;: AbstractUBFConicModel end
const AbstractUBFModels = Union{AbstractNLPUBFModel, AbstractConicUBFModel}

abstract type SDPUBFModel &lt;: AbstractConicUBFModel end
abstract type SDPUBFKCLMXModel &lt;: SDPUBFModel end
abstract type SOCNLPUBFModel &lt;: AbstractNLPUBFModel end
abstract type SOCConicUBFModel &lt;: AbstractConicUBFModel end
const SOCUBFModels = Union{SOCNLPUBFModel, SOCConicUBFModel}</code></pre><p>where <code>UBF</code> is an unbalanced variant of the <strong>Branch Flow</strong> models from PowerModels. Models which do not contain <code>UBF</code> in their name are <strong>Bus Injection</strong> Models <em>e.g.</em> <a href="../reference/formulations.html#PowerModelsDistribution.AbstractUnbalancedACPModel"><code>AbstractUnbalancedACPModel</code></a>. Finally, some linear unbalanced power flow models are available under the following hierarchy:</p><pre><code class="language-julia hljs">abstract type AbstractUnbalancedDCPModel &lt;: AbstractUnbalancedActivePowerModel end
abstract type AbstractUnbalancedNFAModel &lt;: AbstractUnbalancedDCPModel end
abstract type AbstractLPUBFModel &lt;: AbstractNLPUBFModel end
abstract type LPUBFDiagModel &lt;: AbstractLPUBFModel end
const LinDist3FlowModel = LPUBFDiagModel
abstract type FBSUBFModel &lt;: AbstractLPUBFModel end</code></pre><h2 id="Unbalanced-Power-Models"><a class="docs-heading-anchor" href="#Unbalanced-Power-Models">Unbalanced Power Models</a><a id="Unbalanced-Power-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Unbalanced-Power-Models" title="Permalink"></a></h2><p>Each of these Models can be used as the type parameter for an UnbalancedPowerModel:</p><pre><code class="language-julia hljs">mutable struct ACPUPowerModel &lt;: AbstractUnbalancedACPModel @pmd_fields end
mutable struct ACRUPowerModel &lt;: AbstractUnbalancedACRModel @pmd_fields end
mutable struct DCPUPowerModel &lt;: AbstractUnbalancedDCPModel @pmd_fields end
mutable struct NFAUPowerModel &lt;: AbstractUnbalancedNFAModel @pmd_fields end

mutable struct SDPUBFPowerModel &lt;: SDPUBFModel @pmd_fields end
mutable struct SDPUBFKCLMXPowerModel &lt;: SDPUBFKCLMXModel @pmd_fields end

mutable struct SOCNLPUBFPowerModel &lt;: SOCNLPUBFModel @pmd_fields end
mutable struct SOCConicUBFPowerModel &lt;: SOCConicUBFModel @pmd_fields end

mutable struct LPUBFDiagPowerModel &lt;: LPUBFDiagModel @pmd_fields end
const LinDist3FlowPowerModel = LPUBFDiagPowerModel
mutable struct FBSUBFPowerModel &lt;: FBSUBFModel @pmd_fields end
mutable struct FOTPUPowerModel &lt;: AbstractUnbalancedACPModel @pmd_fields end
mutable struct FOTRUPowerModel &lt;: AbstractUnbalancedACRModel @pmd_fields end</code></pre><h2 id="Optimization-problem-classes"><a class="docs-heading-anchor" href="#Optimization-problem-classes">Optimization problem classes</a><a id="Optimization-problem-classes-1"></a><a class="docs-heading-anchor-permalink" href="#Optimization-problem-classes" title="Permalink"></a></h2><ul><li>NLP (nonconvex): ACPUPowerModel, ACRUPowerModel, IVRUPowerModel</li><li>SDP: SDPUBFPowerModel, SDPUBFKCLMXPowerModel</li><li>SOC(-representable): SOCNLPUBFPowerModel, SOCConicUBFPowerModel</li><li>Linear: LPUBFDiagPowerModel (LinDist3FlowPowerModel), FBSUBFPowerModel, FOTPUPowerModel, FOTRUPowerModel, DCPUPowerModel, NFAUPowerModel </li></ul><h2 id="Matrix-equations-versus-scalar-equations"><a class="docs-heading-anchor" href="#Matrix-equations-versus-scalar-equations">Matrix equations versus scalar equations</a><a id="Matrix-equations-versus-scalar-equations-1"></a><a class="docs-heading-anchor-permalink" href="#Matrix-equations-versus-scalar-equations" title="Permalink"></a></h2><p>JuMP supports vectorized syntax, but not for nonlinear constraints. Therefore, certain formulations must be implemented in a scalar fashion. Other formulations can be written as matrix (in)equalities. The current implementations are categorized as follows:</p><ul><li>Scalar: ACPUPowerModel, ACRUPowerModel, IVRUPowerModel, DCPUPowerModel, NFAPowerModel, FBSUBFPowerModel, FOTPUPowerModel, FOTRUPowerModel</li><li>Matrix: SDPUBFPowerModel, SDPUBFKCLMXPowerModel, SOCNLPUBFPowerModel, SOCConicUBFPowerModel, LPUBFDiagPowerModel</li></ul><h1 id="Explicit-Neutral-Models"><a class="docs-heading-anchor" href="#Explicit-Neutral-Models">Explicit Neutral Models</a><a id="Explicit-Neutral-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Explicit-Neutral-Models" title="Permalink"></a></h1><p>Explicit neutral (EN) models represent the neutral currents explicitly; unlike all the previous models, which implicitly assume they are grounded immediately where they originate.</p><p>There are two broad classes of formulations: IVR ones an ACR one.</p><h2 id="IVR"><a class="docs-heading-anchor" href="#IVR">IVR</a><a id="IVR-1"></a><a class="docs-heading-anchor-permalink" href="#IVR" title="Permalink"></a></h2><p><code>AbstractExplicitNeutralIVRModel</code></p><p>This abstract type groups all EN IVR formulations, and is a subtype of <code>AbstractUnbalancedIVRModel</code>.</p><p><code>AbstractNLExplicitNeutralIVRModel</code></p><p>This abstract type groups non-linear EN IVR formulations, and is a subtype of <code>AbstractExplicitNeutralIVRModel</code>.</p><p><code>IVRENPowerModel</code></p><p>This concrete type is a non-linear EN IVR formulation.</p><p><code>IVRReducedENPowerModel</code></p><p>This concrete type is a non-linear EN IVR formulation, where the branches only have series current variables (instead of also total current variables).</p><p><code>AbstractQuadraticExplicitNeutralIVRModel</code></p><p>This abstract type groups quadratic EN IVR formulations, and is a subtype of <code>AbstractExplicitNeutralIVRModel</code>.</p><p><code>IVRQuadraticENPowerModel</code></p><p>This concrete type is a quadratic EN IVR formulation.</p><p><code>IVRReducedQuadraticENPowerModel</code></p><p>This concrete type is a quadratic EN IVR formulation, where the branches only have series current variables (instead of also total current variables).</p><h2 id="ACR"><a class="docs-heading-anchor" href="#ACR">ACR</a><a id="ACR-1"></a><a class="docs-heading-anchor-permalink" href="#ACR" title="Permalink"></a></h2><p><code>AbstractExplicitNeutralACRModel</code></p><p>This abstract type is a subtype of <code>AbstractUnbalancedACRModel</code>, analogous to the IVR structure.</p><p><code>ACRENPowerModel</code></p><p>This is the only concrete ACR type amongst the EN formulations.</p><h2 id="Overview-of-hierarchy"><a class="docs-heading-anchor" href="#Overview-of-hierarchy">Overview of hierarchy</a><a id="Overview-of-hierarchy-1"></a><a class="docs-heading-anchor-permalink" href="#Overview-of-hierarchy" title="Permalink"></a></h2><pre><code class="nohighlight hljs">EN-IVR (AbstractExplicitNeutralIVRModel)
|
|-- NL (AbstractNLExplicitNeutralIVRModel)
|   |
|   |-- IVRENPowerModel
|
|-- Quadratic (AbstractQuadraticExplicitNeutralIVRModel)
    |
    |-- IVRENPowerModel
    |
    |-- IVRReducedENPowerModel

EN-ACR (AbstractExplicitNeutralIVRModel)
|
|-- ACRENPowerModel</code></pre></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="eng2math.html">« Conversion to Mathematical Model</a><a class="docs-footer-nextpage" href="specifications.html">Problem Specifications »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.25 on <span class="colophon-date" title="Friday 29 September 2023 21:18">Friday 29 September 2023</span>. Using Julia version 1.9.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
