<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Mathematical Model · PowerModelsDistribution</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.svg" alt="PowerModelsDistribution logo"/></a><div class="docs-package-name"><span class="docs-autofit">PowerModelsDistribution</span></div><form class="docs-search" action="../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../quickguide/">Getting Started</a></li><li class="is-active"><a class="tocitem" href>Mathematical Model</a><ul class="internal"><li><a class="tocitem" href="#Unbalanced-AC-Optimal-Power-Flow-1"><span>Unbalanced AC Optimal Power Flow</span></a></li></ul></li><li><a class="tocitem" href="../data-formats/">Data Formats</a></li></ul></li><li><span class="tocitem">Library</span><ul><li><a class="tocitem" href="../formulations/">Network Formulations</a></li><li><a class="tocitem" href="../specifications/">Problem Specifications</a></li><li><a class="tocitem" href="../library/">Modeling Components</a></li></ul></li><li><span class="tocitem">Developer</span><ul><li><a class="tocitem" href="../developer/">Developer</a></li><li><a class="tocitem" href="../formulation-details/">Formulation Details</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href>Mathematical Model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Mathematical Model</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/master/docs/src/math-model.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="The-PowerModelsDistribution-Mathematical-Model-1"><a class="docs-heading-anchor" href="#The-PowerModelsDistribution-Mathematical-Model-1">The PowerModelsDistribution Mathematical Model</a><a class="docs-heading-anchor-permalink" href="#The-PowerModelsDistribution-Mathematical-Model-1" title="Permalink"></a></h1><p>As PowerModelsDistribution implements a variety of power network optimization problems, the implementation is the best reference for precise mathematical formulations.  This section provides a complex number based mathematical specification for a prototypical unbalanced AC Optimal Power Flow problem, to provide an overview of the typical mathematical models in PowerModelsDistribution.</p><h2 id="Unbalanced-AC-Optimal-Power-Flow-1"><a class="docs-heading-anchor" href="#Unbalanced-AC-Optimal-Power-Flow-1">Unbalanced AC Optimal Power Flow</a><a class="docs-heading-anchor-permalink" href="#Unbalanced-AC-Optimal-Power-Flow-1" title="Permalink"></a></h2><p>PowerModelsDistribution implements a  generalized version of the AC Optimal Power Flow problem, from <a href="http://www.pserc.cornell.edu/matpower/">Matpower</a> but extended to take into account phase unbalance <sup class="footnote-reference"><a id="citeref-1" href="#footnote-1">[1]</a></sup>.  These generalizations make it possible for PowerModelsDistribution to more accurately capture real-world distribution network datasets.  The core generalizations are,</p><ul><li>Support for multiple load and shunt components on each bus</li><li>Line charging (shunt) that supports a conductance and asymmetrical values</li></ul><p>In the mathematical description below,</p><ul><li>Bold typeface indicates a vector (<span>$\in \mathbb{C}^c$</span>) or matrix (<span>$\in \mathbb{C}^{c\times c}$</span>)</li><li>Operator <span>$diag$</span> takes the diagonal (vector) from a square matrix</li><li>The set of complex numbers is <span>$\mathbb{C}$</span> and real numbers is <span>$\mathbb{R}$</span></li><li>Superscript <span>$H$</span> indicates complex conjugate transpose (Hermitian adjoint)</li><li>Note that complex power is defined as <span>$\mathbf{S}_{ij} = \mathbf{V}_{i} \mathbf{I}_{ij}^H$</span> and is therefore a complex matrix of dimension <span>$c \times c$</span></li><li>The line <span>$\mathbf{Y}^c_{ij}, \mathbf{Y}^c_{ji}$</span> and bus <span>$\mathbf{Y}^s_{k}$</span> shunt matrices do not need to be diagonal</li></ul><h3 id="Sets-1"><a class="docs-heading-anchor" href="#Sets-1">Sets</a><a class="docs-heading-anchor-permalink" href="#Sets-1" title="Permalink"></a></h3><p>The definitions of the sets involved remain unchanged w.r.t. the balanced OPF problem definition, except for the addition of the conductor set:</p><div>\[\begin{align}
%
\mbox{sets:} &amp; \nonumber \\
&amp; N \mbox{ - buses}\nonumber \\
&amp; R \mbox{ - references buses}\nonumber \\
&amp; E, E^R \mbox{ - branches, forward and reverse orientation} \nonumber \\
&amp; G, G_i \mbox{ - generators and generators at bus $i$} \nonumber \\
&amp; L, L_i \mbox{ - loads and loads at bus $i$} \nonumber \\
&amp; S, S_i \mbox{ - shunts and shunts at bus $i$} \nonumber \\
&amp; C \mbox{ - conductors} \nonumber \\
%
\end{align}\]</div><p>where the set of conductors <span>$C$</span> typically equals <span>$\{ a,b,c\}$</span>.</p><h3 id="Data-1"><a class="docs-heading-anchor" href="#Data-1">Data</a><a class="docs-heading-anchor-permalink" href="#Data-1" title="Permalink"></a></h3><div>\[\begin{align}
\mbox{data:} &amp; \nonumber \\
&amp; S^{gl}_{k,c}, S^{gu}_{k,c} \in \mathbb{C} \;\; \forall k \in G, \forall c \in C \nonumber; \mathbf{S}^{gl}_{k}:= [S^{gl}_{k,c}]_{c \in C}, \mathbf{S}^{gu}_{k} := [S^{gu}_{k,c}]_{c \in C}  \\
&amp; c_{2k}, c_{1k}, c_{0k} \in \mathbb{R} \;\; \forall k \in G \nonumber \\
&amp; v^l_{i,c}, v^u_{i,c} \in \mathbb{R} \;\; \forall i \in N, \forall c \in C \nonumber; \mathbf{v}^l_{i} := [v^l_{i,c}]_{c \in C}, \mathbf{v}^u_{i} := [v^u_{i,c}]_{c \in C} \\
&amp; S^d_{k,c}\in \mathbb{C} \;\; \forall k \in L, \forall c \in C \nonumber; \mathbf{S}^d_{k} := [S^d_{k,c}]_{c \in C} \\
&amp; \mathbf{Y}^s_{k}\in \mathbb{C}^{c\times c} \;\; \forall k \in S \nonumber \\
&amp; \mathbf{Y}_{ij}, \mathbf{Y}^c_{ij}, \mathbf{Y}^c_{ji}\in \mathbb{C}^{c\times c} \;\; \forall (i,j) \in E \nonumber \\
&amp; {s^u}_{ij,c}, \theta^{\Delta l}_{ij,c}, \theta^{\Delta u}_{ij,c} \in \mathbb{R}\;\; \forall (i,j) \in E, \forall c \in C \nonumber, {\mathbf{s}^u}_{ij} := [{s^u}_{ij,c}]_{c \in C} \\
&amp; V^{\text{ref}}_{i,c}  \in \mathbb{C} \;\; \forall r \in R;  \mathbf{V}^{\text{ref}}_{i} =  [V^{\text{ref}}_{i,c}]_{c \in C} \\
%
\end{align}\]</div><p>where the notation <span>$\mathbf{v}^l_{i} := [v^l_{i,c}]_{c \in C}$</span> reflects that the vector <span>$\mathbf{v}^l_{i}$</span> is constructed by putting the individual phase values <span>$v^l_{i,c}$</span> in a vector (in order <span>$a,b,c$</span>).</p><p>Alternatively, the series impedance of a line can be written in impedance form:</p><div>\[\mathbf{Z}_{ij} \in \mathbb{C}^{c\times c} \;\; \forall (i,j) \in E \nonumber, \mathbf{Y}_{ij} = ( \mathbf{Z}_{ij})^{-1}\]</div><p>where superscript <span>$-1$</span> indicates the matrix inverse. Note that <span>$\mathbf{Y}_{ij}$</span> or <span>$\mathbf{Z}_{ij}$</span> may not be invertible, e.g. in case of single-phase branches in a three-phase grid. In this case the <a href="https://en.wikipedia.org/wiki/Moore%E2%80%93Penrose_inverse">pseudo-inverse</a> can be used.</p><h3 id="Variables-for-a-Bus-Injection-Model-1"><a class="docs-heading-anchor" href="#Variables-for-a-Bus-Injection-Model-1">Variables for a Bus Injection Model</a><a class="docs-heading-anchor-permalink" href="#Variables-for-a-Bus-Injection-Model-1" title="Permalink"></a></h3><div>\[\begin{align}
&amp; S^g_{k,c}  \in \mathbb{C} \;\; \forall k\in G, \forall c \in C \nonumber; \mathbf{S}^g_{k} := [S^g_{k,c}]_{c \in C} \\
&amp; V_{i,c}  \in \mathbb{C} \;\; \forall i\in N, \forall c \in C \nonumber; \mathbf{V}_{i} := [V_{i,c}]_{c \in C} \\
&amp; \mathbf{S}_{ij}  \in \mathbb{C}^{c\times c} \;\; \forall (i,j) \in E \cup E^R \\
%
\end{align}\]</div><h3 id="Mathematical-Formulation-of-a-Bus-Injection-Model-1"><a class="docs-heading-anchor" href="#Mathematical-Formulation-of-a-Bus-Injection-Model-1">Mathematical Formulation of a Bus Injection Model</a><a class="docs-heading-anchor-permalink" href="#Mathematical-Formulation-of-a-Bus-Injection-Model-1" title="Permalink"></a></h3><p>A complete mathematical model is as follows,</p><div>\[
\begin{align}
\mbox{minimize: } &amp; \sum_{k \in G} c_{2k} \left( \sum_{c \in C} \Re(S^g_{k,c}) \right)^2 + c_{1k}  \sum_{c \in C} \Re(S^g_{k,c}) + c_{0k} \\
%
\mbox{subject to: } &amp; \nonumber \\
&amp; \mathbf{V}_{i} = \mathbf{V}^{\text{ref}}_{i}   \;\; \forall r \in R \\
&amp; S^{gl}_{k,c} \leq S^g_{k,c} \leq S^{gu}_{k,c} \;\; \forall k \in G, \forall c \in C  \\
&amp; v^l_{i,c} \leq |V_{i,c}| \leq v^u_{i,c} \;\; \forall i \in N, \forall c \in C \\
&amp; \sum_{\substack{k \in G_i}} \mathbf{S}^g_k - \sum_{\substack{k \in L_i}} \mathbf{S}^d_k - \sum_{\substack{k \in S_i}}  \mathbf{V}_i \mathbf{V}^H_i (\mathbf{Y}^s_k)^H = \sum_{\substack{(i,j)\in E_i \cup E_i^R}} diag(\mathbf{S}_{ij}) \;\; \forall i\in N \\
&amp; \mathbf{S}_{ij} =  {\mathbf{V}_i \mathbf{V}_i^H} \left( \mathbf{Y}_{ij} + \mathbf{Y}^c_{ij}\right)^H - {\mathbf{V}_i \mathbf{V}^H_j} \mathbf{Y}^H_{ij}  \;\; \forall (i,j)\in E \\
&amp; \mathbf{S}_{ji} = \mathbf{V}_j \mathbf{V}_j^H \left( \mathbf{Y}_{ij} + \mathbf{Y}^c_{ji} \right)^H - {\mathbf{V}^H_i \mathbf{V}_j} \mathbf{Y}^H_{ij} \;\; \forall (i,j)\in E \\
&amp; |diag(\mathbf{S}_{ij})| \leq \mathbf{s}^u_{ij} \;\; \forall (i,j) \in E \cup E^R \\
&amp; \theta^{\Delta l}_{ij,c} \leq \angle (V_{i,c} V^*_{j,c}) \leq \theta^{\Delta u}_{ij,c} \;\; \forall (i,j) \in E, \forall c \in C
%
\end{align}\]</div><h3 id="Variables-for-a-Branch-Flow-Model-1"><a class="docs-heading-anchor" href="#Variables-for-a-Branch-Flow-Model-1">Variables for a Branch Flow Model</a><a class="docs-heading-anchor-permalink" href="#Variables-for-a-Branch-Flow-Model-1" title="Permalink"></a></h3><div>\[\begin{align}
&amp; S^g_{k,c}  \in \mathbb{C}\;\; \forall k\in G, \forall c \in C \nonumber; \mathbf{S}^g_{k} := [S^g_{k,c}]_{c \in C} \\
&amp; V_{i,c} \in \mathbb{C} \;\; \forall i\in N, \forall c \in C \nonumber; \mathbf{V}_{i} := [V_{i,c}]_{c \in C} \\
&amp; I^{s}_{ij,c}  \in \mathbb{C}\;\; \forall e \in E, \forall c \in C \nonumber; \mathbf{I}^{s}_{ij} := [{I}^{s}_{ij,c}]_{c \in C} \\
&amp; \mathbf{S}_{ij}  \in \mathbb{C}^{c\times c} \;\; \forall (i,j) \in E \cup E^R \\
%
\end{align}\]</div><h3 id="Mathematical-Formulation-of-a-Branch-Flow-Model-1"><a class="docs-heading-anchor" href="#Mathematical-Formulation-of-a-Branch-Flow-Model-1">Mathematical Formulation of a Branch Flow Model</a><a class="docs-heading-anchor-permalink" href="#Mathematical-Formulation-of-a-Branch-Flow-Model-1" title="Permalink"></a></h3><p>A complete mathematical model is as follows,</p><div>\[\begin{align}
\mbox{minimize: } &amp; \sum_{k \in G} c_{2k} \left( \sum_{c \in C} \Re(S^g_{k,c}) \right)^2 + c_{1k}  \sum_{c \in C} \Re(S^g_{k,c}) + c_{0k} \\
%
\mbox{subject to: } &amp; \nonumber \\
&amp; \mathbf{V}_{i} = \mathbf{V}^{\text{ref}}_{i}   \;\; \forall r \in R \\
&amp; S^{gl}_{k,c} \leq S^g_{k,c} \leq S^{gu}_{k,c} \;\; \forall k \in G, \forall c \in C  \\
&amp; v^l_{i,c} \leq |V_{i,c}| \leq v^u_{i,c} \;\; \forall i \in N, \forall c \in C \\
&amp; \sum_{\substack{k \in G_i}} \mathbf{S}^g_k - \sum_{\substack{k \in L_i}} \mathbf{S}^d_k - \sum_{\substack{k \in S_i}}  \mathbf{V}_i \mathbf{V}^H_i (\mathbf{Y}^s_k)^H = \sum_{\substack{(i,j)\in E_i \cup E_i^R}} diag(\mathbf{S}_{ij}) \;\; \forall i\in N \\
&amp; \mathbf{S}_{ij} + \mathbf{S}_{ji} =  \mathbf{V}_i \mathbf{V}_i^H (\mathbf{Y}^c_{ij})^H + \mathbf{Z}_{ij} \mathbf{I}^{s}_{ij}(\mathbf{I}^{s}_{ij})^H + \mathbf{V}_j \mathbf{V}_j^H (\mathbf{Y}^c_{ji})^H  \;\; \forall (i,j)\in E \\
&amp; \mathbf{S}^{s}_{ij} = \mathbf{S}_{ij} + \mathbf{V}_i \mathbf{V}_i^H (\mathbf{Y}^c_{ij})^H  \;\; \forall (i,j) \in E \cup E^R \\
&amp; \mathbf{S}^{s}_{ij} = \mathbf{V}_i (\mathbf{I}^{s}_{ij})^H  \;\; \forall (i,j) \in E \cup E^R\\
&amp; \mathbf{V}_i = \mathbf{V}_j - \mathbf{Z}_{ij} \mathbf{I}^{s}_{ij} \forall (i,j)\in E \\
&amp; |diag(\mathbf{S}_{ij})| \leq \mathbf{s}^u_{ij} \;\; \forall (i,j) \in E \cup E^R \\
&amp; \theta^{\Delta l}_{ij,c} \leq \angle (V_{i,c} V^*_{j,c}) \leq \theta^{\Delta u}_{ij,c} \;\; \forall (i,j) \in E, \forall c \in C
%
\end{align}\]</div><p><sup class="footnote-reference"><a id="citeref-1" href="#footnote-1">[1]</a></sup> Gan, L., &amp; Low, S. H. (2014). Convex relaxations and linear approximation for optimal power flow in multiphase radial networks. In PSSC (pp. 1–9). Wroclaw, Poland. https://doi.org/10.1109/PSCC.2014.7038399</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../quickguide/">« Getting Started</a><a class="docs-footer-nextpage" href="../data-formats/">Data Formats »</a></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Friday 7 February 2020 20:06">Friday 7 February 2020</span>. Using Julia version 1.3.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
