<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Examples · PowerModelsDistribution</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.svg" alt="PowerModelsDistribution logo"/></a><div class="docs-package-name"><span class="docs-autofit">PowerModelsDistribution</span></div><form class="docs-search" action="../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../quickguide/">Getting Started</a></li><li><a class="tocitem" href="../connections/">Connecting Components</a></li><li><a class="tocitem" href="../math-model/">Mathematical Model</a></li><li><a class="tocitem" href="../eng-data-model/">Engineering Data Model</a></li><li><a class="tocitem" href="../enums/">Enums in Engineering Model</a></li><li><a class="tocitem" href="../eng2math/">Conversion to Mathematical Model</a></li><li><a class="tocitem" href="../external-data-formats/">External Data Formats</a></li><li class="is-active"><a class="tocitem" href>Examples</a><ul class="internal"><li><a class="tocitem" href="#Imports-1"><span>Imports</span></a></li><li><a class="tocitem" href="#Parsing-Data-1"><span>Parsing Data</span></a></li><li><a class="tocitem" href="#Running-Optimal-Power-Flow-1"><span>Running Optimal Power Flow</span></a></li><li><a class="tocitem" href="#Engineering-Model-Transformations-1"><span>Engineering Model Transformations</span></a></li><li><a class="tocitem" href="#Mathematical-Model-1"><span>Mathematical Model</span></a></li><li><a class="tocitem" href="#Building-the-JuMP-Model-1"><span>Building the JuMP Model</span></a></li><li><a class="tocitem" href="#Conclusion-1"><span>Conclusion</span></a></li></ul></li></ul></li><li><span class="tocitem">Library</span><ul><li><a class="tocitem" href="../formulations/">Network Formulations</a></li><li><a class="tocitem" href="../specifications/">Problem Specifications</a></li><li><a class="tocitem" href="../library/">Modeling Components</a></li></ul></li><li><span class="tocitem">Basics</span><ul><li><a class="tocitem" href="../load-model/">Load Models</a></li></ul></li><li><span class="tocitem">Developer</span><ul><li><a class="tocitem" href="../developer/">Developer</a></li><li><a class="tocitem" href="../formulation-details/">Formulation Details</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href>Examples</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Examples</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/lanl-ansi/PowerModelsDistribution.jl/blob/master/docs/src/engineering_model.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Introduction-to-the-PowerModelsDistribution-Data-Models-1"><a class="docs-heading-anchor" href="#Introduction-to-the-PowerModelsDistribution-Data-Models-1">Introduction to the PowerModelsDistribution Data Models</a><a class="docs-heading-anchor-permalink" href="#Introduction-to-the-PowerModelsDistribution-Data-Models-1" title="Permalink"></a></h1><p>In this notebook we introduce the engineering data model added to PowerModelsDistribution in version v0.9.0. We will give several examples of how to use this new data model directly, including new transformations that have become easier with its introduction, how to convert it to the the lower-level mathematical model that was previously the only user interface we offered, and how to get various types of results using this new model.</p><h2 id="Imports-1"><a class="docs-heading-anchor" href="#Imports-1">Imports</a><a class="docs-heading-anchor-permalink" href="#Imports-1" title="Permalink"></a></h2><p>All commands in this document with no package namespace specified are directly exported by PowerModelsDistribution or already available in Julia base. Any commands that are only avaiable via an external package will be specified by including by using <code>import</code>, which will require specifying the originating package before the command, <em>e.g.</em> <code>Ipopt.Optimizer</code> as you will see below.</p><pre><code class="language-julia">using PowerModelsDistribution</code></pre><p>In these examples we will use the following optimization solvers, specified using <code>optimizer_with_attributes</code> from JuMP v0.21</p><pre><code class="language-julia">import Ipopt

ipopt_solver = optimizer_with_attributes(Ipopt.Optimizer, &quot;tol&quot;=&gt;1e-6, &quot;print_level&quot;=&gt;0)</code></pre><pre><code class="language-none">MathOptInterface.OptimizerWithAttributes(Ipopt.Optimizer, Pair{MathOptInterface.AbstractOptimizerAttribute,Any}[MathOptInterface.RawParameter(&quot;tol&quot;) =&gt; 1.0e-6, MathOptInterface.RawParameter(&quot;print_level&quot;) =&gt; 0])</code></pre><h2 id="Parsing-Data-1"><a class="docs-heading-anchor" href="#Parsing-Data-1">Parsing Data</a><a class="docs-heading-anchor-permalink" href="#Parsing-Data-1" title="Permalink"></a></h2><p>Here we give the first example of how to parse data into the <code>ENGINEERING</code> data model structure, which is the default data structure type that the user will see without passing additional arguments, as we demonstrate later.</p><p>We start with a 3 bus unbalanced load case provided as a dss file in the <code>test</code> folder of the PowerModelsDistribution.jl repository</p><pre><code class="language-julia">eng = parse_file(&quot;../test/data/opendss/case3_unbalanced.dss&quot;)</code></pre><pre><code class="language-none">[32m[info | PowerModels]: Circuit has been reset with the &quot;clear&quot; on line 1 in &quot;case3_unbalanced.dss&quot;[39m
[35m[warn | PowerModels]: Command &quot;calcvoltagebases&quot; on line 35 in &quot;case3_unbalanced.dss&quot; is not supported, skipping.[39m
[35m[warn | PowerModels]: Command &quot;solve&quot; on line 37 in &quot;case3_unbalanced.dss&quot; is not supported, skipping.[39m





Dict{String,Any} with 9 entries:
  &quot;voltage_source&quot; =&gt; Dict{Any,Any}(&quot;source&quot;=&gt;Dict{String,Any}(&quot;source_id&quot;=&gt;&quot;vs…
  &quot;name&quot;           =&gt; &quot;3bus_example&quot;
  &quot;line&quot;           =&gt; Dict{Any,Any}(&quot;quad&quot;=&gt;Dict{String,Any}(&quot;cm_ub&quot;=&gt;[400.0, 4…
  &quot;settings&quot;       =&gt; Dict{String,Any}(&quot;sbase_default&quot;=&gt;500.0,&quot;vbases_default&quot;=…
  &quot;files&quot;          =&gt; [&quot;case3_unbalanced.dss&quot;]
  &quot;load&quot;           =&gt; Dict{Any,Any}(&quot;l2&quot;=&gt;Dict{String,Any}(&quot;source_id&quot;=&gt;&quot;load.l…
  &quot;bus&quot;            =&gt; Dict{Any,Any}(&quot;primary&quot;=&gt;Dict{String,Any}(&quot;rg&quot;=&gt;Float64[]…
  &quot;linecode&quot;       =&gt; Dict{Any,Any}(&quot;556mcm&quot;=&gt;Dict{String,Any}(&quot;b_fr&quot;=&gt;[25.4648…
  &quot;data_model&quot;     =&gt; ENGINEERING</code></pre><p>Different information and warning messages will be given depending on the input file. In the case above, these messages all related to various parse notifications that arise during a parse of a dss file, and can be safely ignored</p><p>The resulting data structure is a Julia dictionary. The first notable field is <code>&quot;data_model&quot;</code> which specifies which data model this data structure corresponds to, in this case <code>ENGINEERING</code>. This value is expected to be an <code>Enum</code> of type <code>DataModel</code></p><p>The next notable field is <code>&quot;settings&quot;</code>, which contains some important default/starting values for the distribution network</p><pre><code class="language-julia">eng[&quot;settings&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 5 entries:
  &quot;sbase_default&quot;        =&gt; 500.0
  &quot;vbases_default&quot;       =&gt; Dict(&quot;sourcebus&quot;=&gt;0.23094)
  &quot;voltage_scale_factor&quot; =&gt; 1000.0
  &quot;power_scale_factor&quot;   =&gt; 1000.0
  &quot;base_frequency&quot;       =&gt; 50.0</code></pre><ul><li><code>&quot;sbase_default&quot;</code> is the starting value for the power base,</li><li><code>&quot;vbases_default&quot;</code> is the starting voltage base for the case, and multiple voltage bases can be specified, which would be useful in cases where there are multiple isolated islands with their own generation,</li><li><code>&quot;voltage_scale_factor&quot;</code> is a scaling factor for all voltage values, which in the case of OpenDSS is in kV by default</li><li><code>&quot;power_scale_factor&quot;</code> is a scaling factor for all power values</li><li><code>&quot;base_frequency&quot;</code> is the base frequency of the network in Hz, which is useful to know for mixed frequency networks</li></ul><p>Next we look at the <code>&quot;bus&quot;</code> components</p><pre><code class="language-julia">eng[&quot;bus&quot;]</code></pre><pre><code class="language-none">Dict{Any,Any} with 3 entries:
  &quot;primary&quot;   =&gt; Dict{String,Any}(&quot;rg&quot;=&gt;Float64[],&quot;grounded&quot;=&gt;Int64[],&quot;status&quot;=…
  &quot;sourcebus&quot; =&gt; Dict{String,Any}(&quot;rg&quot;=&gt;Float64[],&quot;grounded&quot;=&gt;Int64[],&quot;status&quot;=…
  &quot;loadbus&quot;   =&gt; Dict{String,Any}(&quot;rg&quot;=&gt;[0.0],&quot;grounded&quot;=&gt;[4],&quot;status&quot;=&gt;ENABLED…</code></pre><p>We can see there are three buses in this system, identified by ids <code>&quot;primary&quot;</code>, <code>&quot;sourcebus&quot;</code>, and <code>&quot;loadbus&quot;</code>.</p><p><strong>NOTE</strong>: In Julia, order of Dictionary keys is not fixed, nor does it retain the order in which it was parsed like <em>e.g.</em> <code>Vectors</code>.</p><p>Identifying components by non-integer names is a new feature of the <code>ENGINEERING</code> model, and makes network debugging more straightforward.</p><p><strong>NOTE</strong>: all names are converted to lowercase on parse from the originating dss file.</p><p>Each bus component has the following properties in the <code>ENGINEERING</code> model</p><pre><code class="language-julia">eng[&quot;bus&quot;][&quot;sourcebus&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 5 entries:
  &quot;rg&quot;        =&gt; Float64[]
  &quot;grounded&quot;  =&gt; Int64[]
  &quot;status&quot;    =&gt; ENABLED
  &quot;terminals&quot; =&gt; [1, 2, 3]
  &quot;xg&quot;        =&gt; Float64[]</code></pre><ul><li><code>&quot;terminals&quot;</code> indicates which terminals on the bus have active connections</li><li><code>&quot;grounded&quot;</code> indicates which terminals are grounded</li><li><code>&quot;rg&quot;</code> and <code>&quot;xg&quot;</code> indicate the grounding resistance and reactance of the ground</li><li><code>&quot;status&quot;</code> indicates whether a bus is <code>ENABLED</code> or <code>DISABLED</code>, and is specified for every component in the engineering model</li></ul><p>Next, we look at the <code>&quot;line&quot;</code> components, which is a generic name for both overhead lines and underground cables, which we do not differentiate between in the nomenclature</p><pre><code class="language-julia">eng[&quot;line&quot;]</code></pre><pre><code class="language-none">Dict{Any,Any} with 2 entries:
  &quot;quad&quot;   =&gt; Dict{String,Any}(&quot;cm_ub&quot;=&gt;[400.0, 400.0, 400.0],&quot;cm_ub_c&quot;=&gt;[600.0…
  &quot;ohline&quot; =&gt; Dict{String,Any}(&quot;cm_ub&quot;=&gt;[400.0, 400.0, 400.0],&quot;cm_ub_c&quot;=&gt;[600.0…</code></pre><pre><code class="language-julia">eng[&quot;line&quot;][&quot;quad&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 11 entries:
  &quot;cm_ub&quot;         =&gt; [400.0, 400.0, 400.0]
  &quot;cm_ub_c&quot;       =&gt; [600.0, 600.0, 600.0]
  &quot;f_connections&quot; =&gt; [1, 2, 3]
  &quot;length&quot;        =&gt; 1.0
  &quot;status&quot;        =&gt; ENABLED
  &quot;source_id&quot;     =&gt; &quot;line.quad&quot;
  &quot;t_connections&quot; =&gt; [1, 2, 3]
  &quot;f_bus&quot;         =&gt; &quot;primary&quot;
  &quot;t_bus&quot;         =&gt; &quot;loadbus&quot;
  &quot;cm_ub_b&quot;       =&gt; [600.0, 600.0, 600.0]
  &quot;linecode&quot;      =&gt; &quot;4/0quad&quot;</code></pre><p>Again, we see components identified by their OpenDSS names. A <code>&quot;line&quot;</code> is an edge object, which will always have the following properties:</p><ul><li><code>&quot;f_bus&quot;</code></li><li><code>&quot;t_bus&quot;</code></li><li><code>&quot;f_connections&quot;</code> - list of terminals to which the line is connected on the from-side</li><li><code>&quot;t_connections&quot;</code> - list of terminals to which the line is connected on the to-side</li></ul><p>Here we are also introduced to two important concepts, the <code>&quot;source_id&quot;</code>, which is an easy way to identify from where an object originates in the dss file, and a data type element, pointed to by <code>&quot;linecode&quot;</code> in this case.</p><p>A data type element is an element that does not represent a real engineering object, but only contains data that one of those real objects can refer to, in this case a linecode, which contains information like line resistance/reactance and conductance/susceptance.</p><pre><code class="language-julia">eng[&quot;linecode&quot;][&quot;4/0quad&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 6 entries:
  &quot;b_fr&quot; =&gt; [25.4648 -0.0 -0.0; -0.0 25.4648 -0.0; -0.0 -0.0 25.4648]
  &quot;rs&quot;   =&gt; [0.1167 0.0467 0.0467; 0.0467 0.1167 0.0467; 0.0467 0.0467 0.1167]
  &quot;xs&quot;   =&gt; [0.0667 0.0267 0.0267; 0.0267 0.0667 0.0267; 0.0267 0.0267 0.0667]
  &quot;b_to&quot; =&gt; [25.4648 -0.0 -0.0; -0.0 25.4648 -0.0; -0.0 -0.0 25.4648]
  &quot;g_to&quot; =&gt; [0.0 0.0 0.0; 0.0 0.0 0.0; 0.0 0.0 0.0]
  &quot;g_fr&quot; =&gt; [0.0 0.0 0.0; 0.0 0.0 0.0; 0.0 0.0 0.0]</code></pre><p>Next, we introduce a node element, the <code>&quot;load&quot;</code> object, where we also see the first example of a specification of less than three phases at a time</p><pre><code class="language-julia">eng[&quot;load&quot;][&quot;l1&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 10 entries:
  &quot;source_id&quot;     =&gt; &quot;load.l1&quot;
  &quot;qd_nom&quot;        =&gt; [3.0]
  &quot;status&quot;        =&gt; ENABLED
  &quot;model&quot;         =&gt; POWER
  &quot;connections&quot;   =&gt; [1, 4]
  &quot;vm_nom&quot;        =&gt; 0.23094
  &quot;pd_nom&quot;        =&gt; [9.0]
  &quot;dispatchable&quot;  =&gt; NO
  &quot;bus&quot;           =&gt; &quot;loadbus&quot;
  &quot;configuration&quot; =&gt; WYE</code></pre><p>We can see that the length of the Vectors for <code>&quot;pd_nom&quot;</code> and <code>&quot;qd_nom&quot;</code> are only one, although the number of terminals listed in <code>&quot;connections&quot;</code> is two. This is because the connection is WYE, and therefore the final connection is a grounded neutral</p><p>Here we are also introduced to two new Enums, <code>WYE</code>, which gives the connection configuration, and <code>NO</code> under dispatchable, which indicates that if this case were used in an MLD problem, <em>i.e.</em> with <code>run_mc_mld</code> that this load would not be sheddable.</p><p>Finally, we show the generation source for this case, which in opendss is a voltage source named <code>&quot;source&quot;</code></p><pre><code class="language-julia">eng[&quot;voltage_source&quot;][&quot;source&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 8 entries:
  &quot;source_id&quot;   =&gt; &quot;vsource.source&quot;
  &quot;rs&quot;          =&gt; [4.27691e-8 3.96342e-9 3.96342e-9; 3.96342e-9 4.27691e-8 3.9…
  &quot;va&quot;          =&gt; [0.0, -120.0, 120.0]
  &quot;status&quot;      =&gt; ENABLED
  &quot;connections&quot; =&gt; [1, 2, 3]
  &quot;vm&quot;          =&gt; [0.229993, 0.229993, 0.229993]
  &quot;xs&quot;          =&gt; [1.54178e-7 -1.04497e-9 -1.04497e-9; -1.04497e-9 1.54178e-7 …
  &quot;bus&quot;         =&gt; &quot;sourcebus&quot;</code></pre><ul><li><code>&quot;vm&quot;</code> - specifies the fixed voltage magnitudes per phase at the bus</li><li><code>&quot;va&quot;</code> - specifies the fixed reference angles per phases at the bus</li><li><code>&quot;rs&quot;</code> and <code>&quot;xs&quot;</code> specifies internal impedances of the voltage source</li></ul><h3 id="Importing-raw-dss-properties-1"><a class="docs-heading-anchor" href="#Importing-raw-dss-properties-1">Importing raw dss properties</a><a class="docs-heading-anchor-permalink" href="#Importing-raw-dss-properties-1" title="Permalink"></a></h3><p>In case there are additional properties that you want to use from dss, it is possible to import those directly into the <code>ENGINEERING</code> (and <code>MATHEMATICAL</code>) data structure with the <code>import_all</code> keyword argument</p><pre><code class="language-julia">eng_all = parse_file(&quot;../test/data/opendss/case3_unbalanced.dss&quot;; import_all=true)

eng_all[&quot;line&quot;]</code></pre><pre><code class="language-none">[32m[info | PowerModels]: Circuit has been reset with the &quot;clear&quot; on line 1 in &quot;case3_unbalanced.dss&quot;[39m
[35m[warn | PowerModels]: Command &quot;calcvoltagebases&quot; on line 35 in &quot;case3_unbalanced.dss&quot; is not supported, skipping.[39m
[35m[warn | PowerModels]: Command &quot;solve&quot; on line 37 in &quot;case3_unbalanced.dss&quot; is not supported, skipping.[39m





Dict{Any,Any} with 2 entries:
  &quot;quad&quot;   =&gt; Dict{String,Any}(&quot;cm_ub&quot;=&gt;[400.0, 400.0, 400.0],&quot;cm_ub_c&quot;=&gt;[600.0…
  &quot;ohline&quot; =&gt; Dict{String,Any}(&quot;cm_ub&quot;=&gt;[400.0, 400.0, 400.0],&quot;cm_ub_c&quot;=&gt;[600.0…</code></pre><p>You will note the presence of <code>&quot;dss&quot;</code> dictionaries under components, and <code>&quot;dss_options&quot;</code> at the root level</p><h3 id="Time-Series-Parsing-Example-1"><a class="docs-heading-anchor" href="#Time-Series-Parsing-Example-1">Time Series Parsing Example</a><a class="docs-heading-anchor-permalink" href="#Time-Series-Parsing-Example-1" title="Permalink"></a></h3><p>In the <code>ENGINEERING</code> model, we have included the <code>time_series</code> data type, which holds all time series data and can be referred to similar to <code>&quot;linecode&quot;</code> as demonstrated above.</p><p>Below we can see an example of a parse that includes some time_series components</p><pre><code class="language-julia">eng_ts = parse_file(&quot;../test/data/opendss/case3_balanced.dss&quot;; time_series=&quot;daily&quot;)</code></pre><pre><code class="language-none">[32m[info | PowerModels]: Circuit has been reset with the &quot;clear&quot; on line 1 in &quot;case3_balanced.dss&quot;[39m
[35m[warn | PowerModels]: Command &quot;calcvoltagebases&quot; on line 36 in &quot;case3_balanced.dss&quot; is not supported, skipping.[39m
[35m[warn | PowerModels]: Command &quot;solve&quot; on line 38 in &quot;case3_balanced.dss&quot; is not supported, skipping.[39m





Dict{String,Any} with 10 entries:
  &quot;voltage_source&quot; =&gt; Dict{Any,Any}(&quot;source&quot;=&gt;Dict{String,Any}(&quot;source_id&quot;=&gt;&quot;vs…
  &quot;name&quot;           =&gt; &quot;3bus_example&quot;
  &quot;line&quot;           =&gt; Dict{Any,Any}(&quot;quad&quot;=&gt;Dict{String,Any}(&quot;cm_ub&quot;=&gt;[400.0, 4…
  &quot;settings&quot;       =&gt; Dict{String,Any}(&quot;sbase_default&quot;=&gt;100000.0,&quot;vbases_defaul…
  &quot;files&quot;          =&gt; [&quot;case3_balanced.dss&quot;]
  &quot;load&quot;           =&gt; Dict{Any,Any}(&quot;l2&quot;=&gt;Dict{String,Any}(&quot;model&quot;=&gt;POWER,&quot;conn…
  &quot;bus&quot;            =&gt; Dict{Any,Any}(&quot;primary&quot;=&gt;Dict{String,Any}(&quot;rg&quot;=&gt;Float64[]…
  &quot;linecode&quot;       =&gt; Dict{Any,Any}(&quot;556mcm&quot;=&gt;Dict{String,Any}(&quot;b_fr&quot;=&gt;[25.4648…
  &quot;time_series&quot;    =&gt; Dict{Any,Any}(&quot;ls1&quot;=&gt;Dict{String,Any}(&quot;source_id&quot;=&gt;&quot;loads…
  &quot;data_model&quot;     =&gt; ENGINEERING</code></pre><pre><code class="language-julia">eng_ts[&quot;load&quot;][&quot;l1&quot;][&quot;time_series&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 2 entries:
  &quot;qd_nom&quot; =&gt; &quot;ls1&quot;
  &quot;pd_nom&quot; =&gt; &quot;ls1&quot;</code></pre><p>You can see that under the actual component, in this case a <code>&quot;load&quot;</code>, that there is a <code>&quot;time_series&quot;</code> dictionary that contains <code>ENGINEERING</code> model variable names and references to the identifiers of a root-level <code>time_series</code> object,</p><pre><code class="language-julia">eng_ts[&quot;time_series&quot;][&quot;ls1&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 5 entries:
  &quot;source_id&quot; =&gt; &quot;loadshape.ls1&quot;
  &quot;time&quot;      =&gt; [1.0, 2.0, 3.0, 4.0, 5.0, 6.0, 7.0, 8.0, 9.0, 10.0]
  &quot;replace&quot;   =&gt; true
  &quot;values&quot;    =&gt; [0.005, 0.01, 0.015, 0.02, 0.025, 0.03, 0.035, 0.04, 0.045, 0.…
  &quot;offset&quot;    =&gt; 0.0</code></pre><p>This feature is useful for building multinetwork data structures, which will be described below in the section on the <code>MATHEMATICAL</code> model</p><h2 id="Running-Optimal-Power-Flow-1"><a class="docs-heading-anchor" href="#Running-Optimal-Power-Flow-1">Running Optimal Power Flow</a><a class="docs-heading-anchor-permalink" href="#Running-Optimal-Power-Flow-1" title="Permalink"></a></h2><p>In this section we introduce how to run an optimal power flow (opf) in PowerModelsDistribution on an engineering data model</p><p>In order to run an OPF problem you will need</p><ol><li>a data model</li><li>a formulation</li><li>a solver</li></ol><p>In these examples we will use the <code>eng</code> model we worked with above, the <code>ACPPowerModel</code>, which is a AC power flow formulation in polar coordinates, and the <code>ipopt_solver</code> we already defined above</p><pre><code class="language-julia">result = run_mc_opf(eng, ACPPowerModel, ipopt_solver)</code></pre><pre><code class="language-none">[35m[warn | PowerModels]: Updated generator 1 cost function with order 3 to a function of order 2: [0.5, 0.0][39m

******************************************************************************
This program contains Ipopt, a library for large-scale nonlinear optimization.
 Ipopt is released as open source code under the Eclipse Public License (EPL).
         For more information visit http://projects.coin-or.org/Ipopt
******************************************************************************






Dict{String,Any} with 8 entries:
  &quot;solve_time&quot;         =&gt; 3.23448
  &quot;optimizer&quot;          =&gt; &quot;Ipopt&quot;
  &quot;termination_status&quot; =&gt; LOCALLY_SOLVED
  &quot;dual_status&quot;        =&gt; FEASIBLE_POINT
  &quot;primal_status&quot;      =&gt; FEASIBLE_POINT
  &quot;objective&quot;          =&gt; 0.0214812
  &quot;solution&quot;           =&gt; Dict{String,Any}(&quot;voltage_source&quot;=&gt;Dict{Any,Any}(&quot;sou…
  &quot;objective_lb&quot;       =&gt; -Inf</code></pre><p>The result of <code>run_mc_opf</code> will be very familiar to those who are already familiar with PowerModels and PowerModelsDistribution. The notable difference will be in the <code>&quot;solution&quot;</code> dictionary</p><pre><code class="language-julia">result[&quot;solution&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 6 entries:
  &quot;voltage_source&quot; =&gt; Dict{Any,Any}(&quot;source&quot;=&gt;Dict{String,Any}(&quot;qg_bus&quot;=&gt;[3.177…
  &quot;line&quot;           =&gt; Dict{Any,Any}(&quot;quad&quot;=&gt;Dict{String,Any}(&quot;qf&quot;=&gt;[3.09488, 3.…
  &quot;settings&quot;       =&gt; Dict{String,Any}(&quot;sbase&quot;=&gt;0.5)
  &quot;load&quot;           =&gt; Dict{Any,Any}(&quot;l2&quot;=&gt;Dict{String,Any}(&quot;qd_bus&quot;=&gt;[0.0, 3.0,…
  &quot;bus&quot;            =&gt; Dict{Any,Any}(&quot;primary&quot;=&gt;Dict{String,Any}(&quot;va&quot;=&gt;[-0.22425…
  &quot;per_unit&quot;       =&gt; false</code></pre><p>Here you can see that the solution comes back out by default into the same data model as is provided by the user to the <code>run_</code> command, as well as being in SI units, as opposed to per unit, which is used during the solve. For example,</p><pre><code class="language-julia">result[&quot;solution&quot;][&quot;bus&quot;][&quot;loadbus&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 2 entries:
  &quot;va&quot; =&gt; [-0.484238, -120.243, 120.274]
  &quot;vm&quot; =&gt; [0.222521, 0.226727, 0.225577]</code></pre><p>If for some reason you want to return the result in per-unit rather than SI, you can specify this in the <code>run_</code> command by</p><pre><code class="language-julia">result_pu = run_mc_opf(eng, ACPPowerModel, ipopt_solver; make_si=false)

result_pu[&quot;solution&quot;][&quot;bus&quot;][&quot;loadbus&quot;]</code></pre><pre><code class="language-none">[35m[warn | PowerModels]: Updated generator 1 cost function with order 3 to a function of order 2: [0.5, 0.0][39m





Dict{String,Any} with 2 entries:
  &quot;va&quot; =&gt; [-0.484238, -120.243, 120.274]
  &quot;vm&quot; =&gt; [0.963546, 0.981757, 0.976779]</code></pre><h3 id="Branch-Flow-formulations-1"><a class="docs-heading-anchor" href="#Branch-Flow-formulations-1">Branch Flow formulations</a><a class="docs-heading-anchor-permalink" href="#Branch-Flow-formulations-1" title="Permalink"></a></h3><p>Previously, to use a branch flow formulation, such as <code>SOCNLPUBFPowerModel</code>, it was required to use a different <code>run_</code> command, but now, by using multiple dispatch we have simplified this for the user</p><pre><code class="language-julia">result_bf = run_mc_opf(eng, SOCNLPUBFPowerModel, ipopt_solver)</code></pre><pre><code class="language-none">[35m[warn | PowerModels]: Updated generator 1 cost function with order 3 to a function of order 2: [0.5, 0.0][39m





Dict{String,Any} with 8 entries:
  &quot;solve_time&quot;         =&gt; 0.172447
  &quot;optimizer&quot;          =&gt; &quot;Ipopt&quot;
  &quot;termination_status&quot; =&gt; LOCALLY_SOLVED
  &quot;dual_status&quot;        =&gt; FEASIBLE_POINT
  &quot;primal_status&quot;      =&gt; FEASIBLE_POINT
  &quot;objective&quot;          =&gt; 0.0211303
  &quot;solution&quot;           =&gt; Dict{String,Any}(&quot;voltage_source&quot;=&gt;Dict{Any,Any}(&quot;sou…
  &quot;objective_lb&quot;       =&gt; -Inf</code></pre><h3 id="Running-Time-Series-Models-1"><a class="docs-heading-anchor" href="#Running-Time-Series-Models-1">Running Time Series Models</a><a class="docs-heading-anchor-permalink" href="#Running-Time-Series-Models-1" title="Permalink"></a></h3><p>By default, <code>time_series</code> object will be ignored when running a model. To use the time series information you will need to have a multinetwork problem specification</p><p>In the example below we use a test case, which is not exported by default, and therefore requires the specification of the PowerModelsDistribution namespace</p><pre><code class="language-julia">result_mn = PowerModelsDistribution._run_mc_mn_opb(eng_ts, NFAPowerModel, ipopt_solver)</code></pre><pre><code class="language-none">Dict{String,Any} with 8 entries:
  &quot;solve_time&quot;         =&gt; 0.262751
  &quot;optimizer&quot;          =&gt; &quot;Ipopt&quot;
  &quot;termination_status&quot; =&gt; LOCALLY_SOLVED
  &quot;dual_status&quot;        =&gt; FEASIBLE_POINT
  &quot;primal_status&quot;      =&gt; FEASIBLE_POINT
  &quot;objective&quot;          =&gt; 0.0
  &quot;solution&quot;           =&gt; Dict{String,Any}(&quot;nw&quot;=&gt;Dict{String,Any}(&quot;8&quot;=&gt;Dict{Any…
  &quot;objective_lb&quot;       =&gt; -Inf</code></pre><h2 id="Engineering-Model-Transformations-1"><a class="docs-heading-anchor" href="#Engineering-Model-Transformations-1">Engineering Model Transformations</a><a class="docs-heading-anchor-permalink" href="#Engineering-Model-Transformations-1" title="Permalink"></a></h2><p>One of the power things about the engineering model is that data transformations are much more simple. Here we illustrate two examples that are currently included in PowerModelsDistribution, but writing your own data transformation functions will be trivial, as we will show</p><p>First, there are several objects that have loss models by default when parsing from dss files, such as voltage sources, transformers, and switches. To remove these loss models, therefore making these components lossless, we can use the included <code>make_lossess!</code> function. Here we use a basic 2-winding wye-wye connected transformer case from <code>test</code> to illustrate this</p><pre><code class="language-julia">eng_ut = parse_file(&quot;../test/data/opendss/ut_trans_2w_yy.dss&quot;)

eng_ut[&quot;transformer&quot;][&quot;tx1&quot;]</code></pre><pre><code class="language-none">[32m[info | PowerModels]: Circuit has been reset with the &quot;clear&quot; on line 1 in &quot;ut_trans_2w_yy.dss&quot;[39m
[35m[warn | PowerModels]: Command &quot;calcvoltagebases&quot; on line 35 in &quot;ut_trans_2w_yy.dss&quot; is not supported, skipping.[39m
[35m[warn | PowerModels]: Command &quot;solve&quot; on line 38 in &quot;ut_trans_2w_yy.dss&quot; is not supported, skipping.[39m





Dict{String,Any} with 16 entries:
  &quot;polarity&quot;      =&gt; [1, 1]
  &quot;sm_nom&quot;        =&gt; [500.0, 500.0]
  &quot;tm_lb&quot;         =&gt; [[0.9, 0.9, 0.9], [0.9, 0.9, 0.9]]
  &quot;connections&quot;   =&gt; [[1, 2, 3, 4], [1, 2, 3, 4]]
  &quot;tm_set&quot;        =&gt; [[1.02, 1.02, 1.02], [0.97, 0.97, 0.97]]
  &quot;tm_step&quot;       =&gt; [[0.03125, 0.03125, 0.03125], [0.03125, 0.03125, 0.03125]]
  &quot;bus&quot;           =&gt; [&quot;1&quot;, &quot;2&quot;]
  &quot;configuration&quot; =&gt; ConnConfig[WYE, WYE]
  &quot;noloadloss&quot;    =&gt; 0.05
  &quot;xsc&quot;           =&gt; [0.05]
  &quot;source_id&quot;     =&gt; &quot;transformer.tx1&quot;
  &quot;rw&quot;            =&gt; [0.01, 0.02]
  &quot;tm_fix&quot;        =&gt; Array{Bool,1}[[1, 1, 1], [1, 1, 1]]
  &quot;vm_nom&quot;        =&gt; [11.0, 4.0]
  &quot;tm_ub&quot;         =&gt; [[1.1, 1.1, 1.1], [1.1, 1.1, 1.1]]
  &quot;cmag&quot;          =&gt; 0.11</code></pre><p>We can see that <code>&quot;noloadloss&quot;</code>, <code>&quot;rw&quot;</code>, and <code>&quot;cmag&quot;</code> are non-zero, but if we apply the <code>make_lossless!</code> function we can see these parameters are set to zero, effectively eliminating the losses</p><pre><code class="language-julia">make_lossless!(eng_ut)

eng_ut[&quot;transformer&quot;][&quot;tx1&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 16 entries:
  &quot;polarity&quot;      =&gt; [1, 1]
  &quot;sm_nom&quot;        =&gt; [500.0, 500.0]
  &quot;tm_lb&quot;         =&gt; [[0.9, 0.9, 0.9], [0.9, 0.9, 0.9]]
  &quot;connections&quot;   =&gt; [[1, 2, 3, 4], [1, 2, 3, 4]]
  &quot;tm_set&quot;        =&gt; [[1.02, 1.02, 1.02], [0.97, 0.97, 0.97]]
  &quot;tm_step&quot;       =&gt; [[0.03125, 0.03125, 0.03125], [0.03125, 0.03125, 0.03125]]
  &quot;bus&quot;           =&gt; [&quot;1&quot;, &quot;2&quot;]
  &quot;configuration&quot; =&gt; ConnConfig[WYE, WYE]
  &quot;noloadloss&quot;    =&gt; 0.0
  &quot;xsc&quot;           =&gt; [0.0]
  &quot;source_id&quot;     =&gt; &quot;transformer.tx1&quot;
  &quot;rw&quot;            =&gt; [0.0, 0.0]
  &quot;tm_fix&quot;        =&gt; Array{Bool,1}[[1, 1, 1], [1, 1, 1]]
  &quot;vm_nom&quot;        =&gt; [11.0, 4.0]
  &quot;tm_ub&quot;         =&gt; [[1.1, 1.1, 1.1], [1.1, 1.1, 1.1]]
  &quot;cmag&quot;          =&gt; 0.0</code></pre><p>Alternatively, we can apply this function at parse</p><pre><code class="language-julia">eng_ut = parse_file(&quot;../test/data/opendss/ut_trans_2w_yy.dss&quot;; transformations=[make_lossless!])

eng_ut[&quot;transformer&quot;][&quot;tx1&quot;]</code></pre><pre><code class="language-none">[32m[info | PowerModels]: Circuit has been reset with the &quot;clear&quot; on line 1 in &quot;ut_trans_2w_yy.dss&quot;[39m
[35m[warn | PowerModels]: Command &quot;calcvoltagebases&quot; on line 35 in &quot;ut_trans_2w_yy.dss&quot; is not supported, skipping.[39m
[35m[warn | PowerModels]: Command &quot;solve&quot; on line 38 in &quot;ut_trans_2w_yy.dss&quot; is not supported, skipping.[39m





Dict{String,Any} with 16 entries:
  &quot;polarity&quot;      =&gt; [1, 1]
  &quot;sm_nom&quot;        =&gt; [500.0, 500.0]
  &quot;tm_lb&quot;         =&gt; [[0.9, 0.9, 0.9], [0.9, 0.9, 0.9]]
  &quot;connections&quot;   =&gt; [[1, 2, 3, 4], [1, 2, 3, 4]]
  &quot;tm_set&quot;        =&gt; [[1.02, 1.02, 1.02], [0.97, 0.97, 0.97]]
  &quot;tm_step&quot;       =&gt; [[0.03125, 0.03125, 0.03125], [0.03125, 0.03125, 0.03125]]
  &quot;bus&quot;           =&gt; [&quot;1&quot;, &quot;2&quot;]
  &quot;configuration&quot; =&gt; ConnConfig[WYE, WYE]
  &quot;noloadloss&quot;    =&gt; 0.0
  &quot;xsc&quot;           =&gt; [0.0]
  &quot;source_id&quot;     =&gt; &quot;transformer.tx1&quot;
  &quot;rw&quot;            =&gt; [0.0, 0.0]
  &quot;tm_fix&quot;        =&gt; Array{Bool,1}[[1, 1, 1], [1, 1, 1]]
  &quot;vm_nom&quot;        =&gt; [11.0, 4.0]
  &quot;tm_ub&quot;         =&gt; [[1.1, 1.1, 1.1], [1.1, 1.1, 1.1]]
  &quot;cmag&quot;          =&gt; 0.0</code></pre><p>Another transformation function included in PowerModelsDistribution is the <code>apply_voltage_bounds!</code> function, which will apply some voltage bounds in SI units, given some percent value, <em>e.g.</em> if we want the lower bound on voltage to be <code>0.9</code> and upper bound <code>1.1</code> after per-unit conversion</p><pre><code class="language-julia">apply_voltage_bounds!(eng_ut; vm_lb=0.9, vm_ub=1.1)

eng_ut[&quot;bus&quot;][&quot;2&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 7 entries:
  &quot;rg&quot;        =&gt; [0.0]
  &quot;grounded&quot;  =&gt; [4]
  &quot;status&quot;    =&gt; ENABLED
  &quot;terminals&quot; =&gt; [1, 2, 3, 4]
  &quot;vm_ub&quot;     =&gt; [2.54034, 2.54034, 2.54034, 2.54034]
  &quot;vm_lb&quot;     =&gt; [2.07846, 2.07846, 2.07846, 2.07846]
  &quot;xg&quot;        =&gt; [0.0]</code></pre><p>Alternatively, this can be specified at parse by</p><pre><code class="language-julia">eng_ut = parse_file(&quot;../test/data/opendss/ut_trans_2w_yy.dss&quot;; transformations=[make_lossless!, (apply_voltage_bounds!, &quot;vm_lb&quot;=&gt;0.9, &quot;vm_ub&quot;=&gt;1.1)])

eng_ut[&quot;bus&quot;][&quot;2&quot;]</code></pre><pre><code class="language-none">[32m[info | PowerModels]: Circuit has been reset with the &quot;clear&quot; on line 1 in &quot;ut_trans_2w_yy.dss&quot;[39m
[35m[warn | PowerModels]: Command &quot;calcvoltagebases&quot; on line 35 in &quot;ut_trans_2w_yy.dss&quot; is not supported, skipping.[39m
[35m[warn | PowerModels]: Command &quot;solve&quot; on line 38 in &quot;ut_trans_2w_yy.dss&quot; is not supported, skipping.[39m





Dict{String,Any} with 7 entries:
  &quot;rg&quot;        =&gt; [0.0]
  &quot;grounded&quot;  =&gt; [4]
  &quot;status&quot;    =&gt; ENABLED
  &quot;terminals&quot; =&gt; [1, 2, 3, 4]
  &quot;vm_ub&quot;     =&gt; [2.54034, 2.54034, 2.54034, 2.54034]
  &quot;vm_lb&quot;     =&gt; [2.07846, 2.07846, 2.07846, 2.07846]
  &quot;xg&quot;        =&gt; [0.0]</code></pre><h3 id="Transformations-on-Multinetworks-1"><a class="docs-heading-anchor" href="#Transformations-on-Multinetworks-1">Transformations on Multinetworks</a><a class="docs-heading-anchor-permalink" href="#Transformations-on-Multinetworks-1" title="Permalink"></a></h3><p>Transformations on Multinetworks should happen <strong>before</strong> the network is converted into a <code>MATHEMATICAL</code> data model, so that they can generally follow the same pattern as shown above and can be seen in the <code>make_lossless!</code> and <code>apply_voltage_bounds!</code> functions already in PowerModelsDistribution</p><h2 id="Mathematical-Model-1"><a class="docs-heading-anchor" href="#Mathematical-Model-1">Mathematical Model</a><a class="docs-heading-anchor-permalink" href="#Mathematical-Model-1" title="Permalink"></a></h2><p>In this section we introduce the mathematical model, which was the previous user-facing model in PowerModelsDistribution, explain how conversions between the model happen in practice, and give an example of how to do this conversion manually</p><p>In practice, unless the user is interested, the conversion between the <code>ENGINEERING</code> and <code>MATHEMATICAL</code> models should be seemless and invisible to the user. By providing an <code>ENGINEERING</code> model to a <code>run_</code> command the <code>run_mc_model</code> command will know to convert the model to <code>MATHEMATICAL</code>, which will be used to the generate the JuMP model that will actually be optimized. Similarly, the solution generated by this optimization will be automatically converted back to the format of the <code>ENGINEERING</code> model.</p><p>Let&#39;s first take a look at how to convert to the <code>MATHEMATICAL</code> model</p><pre><code class="language-julia">math = transform_data_model(eng)</code></pre><pre><code class="language-none">[35m[warn | PowerModels]: Updated generator 1 cost function with order 3 to a function of order 2: [0.5, 0.0][39m





Dict{String,Any} with 18 entries:
  &quot;bus&quot;         =&gt; Dict{String,Any}(&quot;4&quot;=&gt;Dict{String,Any}(&quot;grounded&quot;=&gt;Bool[0, 0…
  &quot;name&quot;        =&gt; &quot;3bus_example&quot;
  &quot;dcline&quot;      =&gt; Dict{String,Any}()
  &quot;map&quot;         =&gt; Dict{String,Any}[Dict(&quot;unmap_function&quot;=&gt;&quot;_map_math2eng_root!…
  &quot;settings&quot;    =&gt; Dict{String,Any}(&quot;sbase_default&quot;=&gt;500.0,&quot;vbases_default&quot;=&gt;Di…
  &quot;gen&quot;         =&gt; Dict{String,Any}(&quot;1&quot;=&gt;Dict{String,Any}(&quot;pg&quot;=&gt;[0.0, 0.0, 0.0]…
  &quot;branch&quot;      =&gt; Dict{String,Any}(&quot;1&quot;=&gt;Dict{String,Any}(&quot;br_r&quot;=&gt;[1.09406 0.43…
  &quot;storage&quot;     =&gt; Dict{String,Any}()
  &quot;switch&quot;      =&gt; Dict{String,Any}()
  &quot;basekv&quot;      =&gt; 0.23094
  &quot;baseMVA&quot;     =&gt; 0.5
  &quot;conductors&quot;  =&gt; 3
  &quot;per_unit&quot;    =&gt; true
  &quot;data_model&quot;  =&gt; MATHEMATICAL
  &quot;shunt&quot;       =&gt; Dict{String,Any}()
  &quot;transformer&quot; =&gt; Dict{String,Any}()
  &quot;bus_lookup&quot;  =&gt; Dict{Any,Int64}(&quot;primary&quot;=&gt;1,&quot;sourcebus&quot;=&gt;2,&quot;loadbus&quot;=&gt;3)
  &quot;load&quot;        =&gt; Dict{String,Any}(&quot;1&quot;=&gt;Dict{String,Any}(&quot;model&quot;=&gt;POWER,&quot;conne…</code></pre><p>There are a couple of things to notice right away. First, the data model transform automatically converts the model to per-unit. Second, there are a lot of empty component sets, whereas in the <code>ENGINEERING</code> model, only component types that had components in them were listed. In the <code>MATHEMATICAL</code> model certain component dictionaries are always expected to exist, and the <code>eng2math</code> conversion functions will automatically populate these.</p><p>Next, there are a few unusal fields, such as <code>&quot;settings&quot;</code>, which previously didn&#39;t exist in the <code>MATHEMATICAL</code> model. This is used for the per-unit conversion specifically in PowerModelsDistribution. Also, is the <code>&quot;map&quot;</code> field, which is a <code>Vector</code> of Dictionaries that enable the conversion back to <code>ENGINEERING</code> from <code>MATHEMATICAL</code>. Without this it would be impossible to convert back, and in fact only the solution can be converted, because some properties are combined destructively during the conversion to the <code>MATHEMATICAL</code> model, and therefore cannot be reverse engineered. However, since the conversion to <code>MATHEMATICAL</code> is not in-place, you will always have a copy of <code>eng</code> alongside <code>math</code>.</p><p>Here is an example of one of the <code>&quot;map&quot;</code> entries</p><pre><code class="language-julia">math[&quot;map&quot;][end]</code></pre><pre><code class="language-none">Dict{String,Any} with 3 entries:
  &quot;to&quot;             =&gt; [&quot;gen.1&quot;, &quot;bus.4&quot;, &quot;branch.3&quot;]
  &quot;from&quot;           =&gt; &quot;source&quot;
  &quot;unmap_function&quot; =&gt; &quot;_map_math2eng_voltage_source!&quot;</code></pre><p>Alternatively, the <code>MATHEMATICAL</code> model can be returned directly from the <code>parse_file</code> command with the <code>data_model</code> keyword argument</p><pre><code class="language-julia">math = parse_file(&quot;../test/data/opendss/case3_unbalanced.dss&quot;; data_model=MATHEMATICAL)</code></pre><pre><code class="language-none">[32m[info | PowerModels]: Circuit has been reset with the &quot;clear&quot; on line 1 in &quot;case3_unbalanced.dss&quot;[39m
[35m[warn | PowerModels]: Command &quot;calcvoltagebases&quot; on line 35 in &quot;case3_unbalanced.dss&quot; is not supported, skipping.[39m
[35m[warn | PowerModels]: Command &quot;solve&quot; on line 37 in &quot;case3_unbalanced.dss&quot; is not supported, skipping.[39m
[35m[warn | PowerModels]: Updated generator 1 cost function with order 3 to a function of order 2: [0.5, 0.0][39m





Dict{String,Any} with 18 entries:
  &quot;bus&quot;         =&gt; Dict{String,Any}(&quot;4&quot;=&gt;Dict{String,Any}(&quot;grounded&quot;=&gt;Bool[0, 0…
  &quot;name&quot;        =&gt; &quot;3bus_example&quot;
  &quot;dcline&quot;      =&gt; Dict{String,Any}()
  &quot;map&quot;         =&gt; Dict{String,Any}[Dict(&quot;unmap_function&quot;=&gt;&quot;_map_math2eng_root!…
  &quot;settings&quot;    =&gt; Dict{String,Any}(&quot;sbase_default&quot;=&gt;500.0,&quot;vbases_default&quot;=&gt;Di…
  &quot;gen&quot;         =&gt; Dict{String,Any}(&quot;1&quot;=&gt;Dict{String,Any}(&quot;pg&quot;=&gt;[0.0, 0.0, 0.0]…
  &quot;branch&quot;      =&gt; Dict{String,Any}(&quot;1&quot;=&gt;Dict{String,Any}(&quot;br_r&quot;=&gt;[1.09406 0.43…
  &quot;storage&quot;     =&gt; Dict{String,Any}()
  &quot;switch&quot;      =&gt; Dict{String,Any}()
  &quot;basekv&quot;      =&gt; 0.23094
  &quot;baseMVA&quot;     =&gt; 0.5
  &quot;conductors&quot;  =&gt; 3
  &quot;per_unit&quot;    =&gt; true
  &quot;data_model&quot;  =&gt; MATHEMATICAL
  &quot;shunt&quot;       =&gt; Dict{String,Any}()
  &quot;transformer&quot; =&gt; Dict{String,Any}()
  &quot;bus_lookup&quot;  =&gt; Dict{Any,Int64}(&quot;primary&quot;=&gt;1,&quot;sourcebus&quot;=&gt;2,&quot;loadbus&quot;=&gt;3)
  &quot;load&quot;        =&gt; Dict{String,Any}(&quot;1&quot;=&gt;Dict{String,Any}(&quot;model&quot;=&gt;POWER,&quot;conne…</code></pre><h3 id="Multinetworks-1"><a class="docs-heading-anchor" href="#Multinetworks-1">Multinetworks</a><a class="docs-heading-anchor-permalink" href="#Multinetworks-1" title="Permalink"></a></h3><p>In this subsection we cover parsing into a multinetwork data structure, which is a structure that only exists in the <code>MATHEMATICAL</code> model</p><p>For those unfamiliar, the InfrastructureModels family of packages has a feature called multinetworks, which is useful for, among other things, running optimization problems on time series type problems.</p><p>Multinetwork data structures are formatted like so mn = Dict{String,Any}(     &quot;multinetwork&quot; =&gt; true,     &quot;nw&quot; =&gt; Dict{String,Any}(         &quot;1&quot; =&gt; Dict{String,Any}(             &quot;bus&quot; =&gt; Dict{String,Any}(),             ...         ),         ...     ),     ... ) To automatically create a multinetwork structure from an engineering model that contains <code>time_series</code> elements, we can use the <code>build_multinetwork</code> keyword argument in <code>transform_data_model</code></p><pre><code class="language-julia">math_mn = transform_data_model(eng_ts; build_multinetwork=true)</code></pre><pre><code class="language-none">Dict{String,Any} with 8 entries:
  &quot;name&quot;         =&gt; &quot;10 replicates of 3bus_example&quot;
  &quot;map&quot;          =&gt; Dict{String,Any}[Dict(&quot;unmap_function&quot;=&gt;&quot;_map_math2eng_root…
  &quot;settings&quot;     =&gt; Dict{String,Any}(&quot;sbase_default&quot;=&gt;100000.0,&quot;vbases_default&quot;…
  &quot;bus_lookup&quot;   =&gt; Dict{Any,Int64}(&quot;primary&quot;=&gt;1,&quot;sourcebus&quot;=&gt;2,&quot;loadbus&quot;=&gt;3)
  &quot;multinetwork&quot; =&gt; true
  &quot;nw&quot;           =&gt; Dict{String,Any}(&quot;3&quot;=&gt;Dict{String,Any}(&quot;bus&quot;=&gt;Dict{String,A…
  &quot;per_unit&quot;     =&gt; true
  &quot;data_model&quot;   =&gt; MATHEMATICAL</code></pre><p>Alternatively, we can use <code>parse_file</code> with the <code>build_multinetwork</code> keyword argument combined with <code>data_model=MATHEMATICAL</code></p><pre><code class="language-julia">math_mn = parse_file(&quot;../test/data/opendss/case3_balanced.dss&quot;; build_multinetwork=true, data_model=MATHEMATICAL)</code></pre><pre><code class="language-none">[32m[info | PowerModels]: Circuit has been reset with the &quot;clear&quot; on line 1 in &quot;case3_balanced.dss&quot;[39m
[35m[warn | PowerModels]: Command &quot;calcvoltagebases&quot; on line 36 in &quot;case3_balanced.dss&quot; is not supported, skipping.[39m
[35m[warn | PowerModels]: Command &quot;solve&quot; on line 38 in &quot;case3_balanced.dss&quot; is not supported, skipping.[39m





Dict{String,Any} with 8 entries:
  &quot;name&quot;         =&gt; &quot;10 replicates of 3bus_example&quot;
  &quot;map&quot;          =&gt; Dict{String,Any}[Dict(&quot;unmap_function&quot;=&gt;&quot;_map_math2eng_root…
  &quot;settings&quot;     =&gt; Dict{String,Any}(&quot;sbase_default&quot;=&gt;100000.0,&quot;vbases_default&quot;…
  &quot;bus_lookup&quot;   =&gt; Dict{Any,Int64}(&quot;primary&quot;=&gt;1,&quot;sourcebus&quot;=&gt;2,&quot;loadbus&quot;=&gt;3)
  &quot;multinetwork&quot; =&gt; true
  &quot;nw&quot;           =&gt; Dict{String,Any}(&quot;3&quot;=&gt;Dict{String,Any}(&quot;bus&quot;=&gt;Dict{String,A…
  &quot;per_unit&quot;     =&gt; true
  &quot;data_model&quot;   =&gt; MATHEMATICAL</code></pre><h3 id="Running-MATHEMATICAL-models-1"><a class="docs-heading-anchor" href="#Running-MATHEMATICAL-models-1">Running <code>MATHEMATICAL</code> models</a><a class="docs-heading-anchor-permalink" href="#Running-MATHEMATICAL-models-1" title="Permalink"></a></h3><p>There is very little difference from the user point-of-view in running <code>MATHEMATICAL</code> models other than the results will not be automatically converted back to the the format of the <code>ENGINEERING</code> model</p><pre><code class="language-julia">result_math = run_mc_opf(math, ACPPowerModel, ipopt_solver)

result_math[&quot;solution&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 7 entries:
  &quot;baseMVA&quot;    =&gt; 0.5
  &quot;branch&quot;     =&gt; Dict{String,Any}(&quot;1&quot;=&gt;Dict{String,Any}(&quot;qf&quot;=&gt;[0.00618975, 0.0…
  &quot;gen&quot;        =&gt; Dict{String,Any}(&quot;1&quot;=&gt;Dict{String,Any}(&quot;qg_bus&quot;=&gt;[0.00635515,…
  &quot;load&quot;       =&gt; Dict{String,Any}(&quot;1&quot;=&gt;Dict{String,Any}(&quot;qd_bus&quot;=&gt;[0.0, 0.006,…
  &quot;conductors&quot; =&gt; 3
  &quot;bus&quot;        =&gt; Dict{String,Any}(&quot;4&quot;=&gt;Dict{String,Any}(&quot;va&quot;=&gt;[0.0, -2.0944, 2…
  &quot;per_unit&quot;   =&gt; true</code></pre><p>It is also possible to manually convert the solution back to the <code>ENGINEERING</code> format, provided you have the <strong>map</strong></p><pre><code class="language-julia">sol_eng = transform_solution(result_math[&quot;solution&quot;], math)</code></pre><pre><code class="language-none">Dict{String,Any} with 6 entries:
  &quot;voltage_source&quot; =&gt; Dict{Any,Any}(&quot;source&quot;=&gt;Dict{String,Any}(&quot;qg_bus&quot;=&gt;[3.177…
  &quot;line&quot;           =&gt; Dict{Any,Any}(&quot;quad&quot;=&gt;Dict{String,Any}(&quot;qf&quot;=&gt;[3.09488, 3.…
  &quot;settings&quot;       =&gt; Dict{String,Any}(&quot;sbase&quot;=&gt;0.5)
  &quot;load&quot;           =&gt; Dict{Any,Any}(&quot;l2&quot;=&gt;Dict{String,Any}(&quot;qd_bus&quot;=&gt;[0.0, 3.0,…
  &quot;bus&quot;            =&gt; Dict{Any,Any}(&quot;primary&quot;=&gt;Dict{String,Any}(&quot;va&quot;=&gt;[-0.22425…
  &quot;per_unit&quot;       =&gt; false</code></pre><h4 id="Running-MATHEMATICAL-Multinetworks-1"><a class="docs-heading-anchor" href="#Running-MATHEMATICAL-Multinetworks-1">Running <code>MATHEMATICAL</code> Multinetworks</a><a class="docs-heading-anchor-permalink" href="#Running-MATHEMATICAL-Multinetworks-1" title="Permalink"></a></h4><p>As with the <code>ENGINEERING</code> example of running a multinetwork problem, you will need a multinetwork problem specification, and as with the previous single <code>MATHEMATICAL</code> network example above, we only obtain the <code>MATHEMATICAL</code> solution, and can transform the solution in the same manner as before</p><pre><code class="language-julia">result_math_mn = PowerModelsDistribution._run_mc_mn_opb(math_mn, NFAPowerModel, ipopt_solver)

result_math_mn[&quot;solution&quot;][&quot;nw&quot;][&quot;1&quot;]</code></pre><pre><code class="language-none">Dict{String,Any} with 3 entries:
  &quot;baseMVA&quot;    =&gt; 100.0
  &quot;gen&quot;        =&gt; Dict{String,Any}(&quot;1&quot;=&gt;Dict{String,Any}(&quot;pg&quot;=&gt;[0.0, 0.0, 0.0]))
  &quot;conductors&quot; =&gt; 3</code></pre><pre><code class="language-julia">sol_eng_mn = transform_solution(result_math_mn[&quot;solution&quot;], math_mn)

sol_eng_mn[&quot;nw&quot;][&quot;1&quot;]</code></pre><pre><code class="language-none">Dict{Any,Any} with 2 entries:
  &quot;voltage_source&quot; =&gt; Dict{Any,Any}(&quot;source&quot;=&gt;Dict{String,Any}(&quot;pg&quot;=&gt;[0.0, 0.0,…
  &quot;settings&quot;       =&gt; Dict{String,Any}(&quot;sbase&quot;=&gt;100.0)</code></pre><h2 id="Building-the-JuMP-Model-1"><a class="docs-heading-anchor" href="#Building-the-JuMP-Model-1">Building the JuMP Model</a><a class="docs-heading-anchor-permalink" href="#Building-the-JuMP-Model-1" title="Permalink"></a></h2><p>In some cases the user will want to directly build the JuMP model, which would traditionally be done with <code>instantiate_model</code> from PowerModels. In order to facilitate using the <code>ENGINEERING</code> model we have introduced <code>instantiate_mc_model</code> to aid in the generation of the JuMP model. <code>instantiate_mc_model</code> will automatically convert the data model to MATHEMATICAL if necessary (notifying the user of the conversion), and pass the MATHEMATICAL model off to PowerModels&#39; <code>instantiate_model</code> with <code>ref_add_arcs_transformer!</code> in <code>ref_extensions</code>, which is a required ref extension for PowerModelsDistribution.</p><pre><code class="language-julia">pm_eng = instantiate_mc_model(eng, NFAPowerModel, build_mc_opf)

print(pm_eng.model)</code></pre><pre><code class="language-none">[32m[info | PowerModels]: Converting ENGINEERING data model to MATHEMATICAL first to build JuMP model[39m
[35m[warn | PowerModels]: Updated generator 1 cost function with order 3 to a function of order 2: [0.5, 0.0][39m
Min 0.5 0_pg_1[1] + 0.5 0_pg_1[2] + 0.5 0_pg_1[3]
Subject to
 0_(3,4,2)_p[1] - 0_pg_1[1] = 0.0
 0_(3,4,2)_p[2] - 0_pg_1[2] = 0.0
 0_(3,4,2)_p[3] - 0_pg_1[3] = 0.0
 0_(2,2,1)_p[1] - 0_(3,4,2)_p[1] = 0.0
 0_(2,2,1)_p[2] - 0_(3,4,2)_p[2] = 0.0
 0_(2,2,1)_p[3] - 0_(3,4,2)_p[3] = 0.0
 -0_(1,1,3)_p[1] = -0.018000000000000002
 -0_(1,1,3)_p[2] = -0.012
 -0_(1,1,3)_p[3] = -0.012
 0_(1,1,3)_p[1] - 0_(2,2,1)_p[1] = 0.0
 0_(1,1,3)_p[2] - 0_(2,2,1)_p[2] = 0.0
 0_(1,1,3)_p[3] - 0_(2,2,1)_p[3] = 0.0</code></pre><p>This is equivalent to</p><pre><code class="language-julia">import PowerModels

pm_math = PowerModels.instantiate_model(math, NFAPowerModel, build_mc_opf; ref_extensions=[ref_add_arcs_transformer!])

print(pm_math.model)</code></pre><pre><code class="language-none">Min 0.5 0_pg_1[1] + 0.5 0_pg_1[2] + 0.5 0_pg_1[3]
Subject to
 0_(3,4,2)_p[1] - 0_pg_1[1] = 0.0
 0_(3,4,2)_p[2] - 0_pg_1[2] = 0.0
 0_(3,4,2)_p[3] - 0_pg_1[3] = 0.0
 0_(2,2,1)_p[1] - 0_(3,4,2)_p[1] = 0.0
 0_(2,2,1)_p[2] - 0_(3,4,2)_p[2] = 0.0
 0_(2,2,1)_p[3] - 0_(3,4,2)_p[3] = 0.0
 -0_(1,1,3)_p[1] = -0.018000000000000002
 -0_(1,1,3)_p[2] = -0.012
 -0_(1,1,3)_p[3] = -0.012
 0_(1,1,3)_p[1] - 0_(2,2,1)_p[1] = 0.0
 0_(1,1,3)_p[2] - 0_(2,2,1)_p[2] = 0.0
 0_(1,1,3)_p[3] - 0_(2,2,1)_p[3] = 0.0</code></pre><h2 id="Conclusion-1"><a class="docs-heading-anchor" href="#Conclusion-1">Conclusion</a><a class="docs-heading-anchor-permalink" href="#Conclusion-1" title="Permalink"></a></h2><p>This concludes the introduction to the <code>ENGINEERING</code> data model and conversion to the <code>MATHEMATICAL</code> model. We hope that you will find this new data model abstraction easy to use and simple to understand</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../external-data-formats/">« External Data Formats</a><a class="docs-footer-nextpage" href="../formulations/">Network Formulations »</a></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Wednesday 13 May 2020 18:58">Wednesday 13 May 2020</span>. Using Julia version 1.4.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
